{
  "schema_version": 1,
  "scope": "Atomic clarification and verification allocation across all 60 parent requirements. Supporting tests, full campaigns, current execution and independent approval remain distinct. No historical result is inherited.",
  "obligations": [
    {
      "id": "SWF-01",
      "parent": "UI-REQ-002",
      "statement": "The guided machine shall complete initial checks before entering preparation.",
      "acceptance": "All seven test bits, three safe samples, no alarm and configured test duration are required. Missing integrity retains self_test.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_audit_closure.AuditClosureTests.test_complete_guided_state_guard_endpoint_and_hazard_mask_matrices",
      "coverage": "Complete guided phase/action/guard, endpoint and reset unit matrices now executable; independent approval remains pending.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SWF-02",
      "parent": "UI-REQ-002",
      "statement": "Priming shall end on delivered flush volume.",
      "acceptance": "Below prime_mL retain priming; at or above target with safe guard enter configuration and set primed. The crossing-tick transfer bounds overshoot.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_audit_closure.AuditClosureTests.test_complete_guided_state_guard_endpoint_and_hazard_mask_matrices",
      "coverage": "Complete guided phase/action/guard, endpoint and reset unit matrices now executable; independent approval remains pending.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SWF-03",
      "parent": "M5-REQ-002",
      "statement": "Isolated priming and cleaning shall not remove or return patient water.",
      "acceptance": "Patient draw/return are zero during isolated flush; body and source/waste balances independently remain within 1e-6 mL/mmol.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_guided.GuidedUnitTests.test_in_process_hydraulics_complete_cycle_and_patient_transactions",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SWF-04",
      "parent": "UI-REQ-002",
      "statement": "Starting treatment shall require priming and an explicit patient connection.",
      "acceptance": "Reject START before CONNECT. CONNECT is accepted only from primed configuration; connected alone does not start flow.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_audit_closure.AuditClosureTests.test_complete_guided_state_guard_endpoint_and_hazard_mask_matrices",
      "coverage": "Complete guided phase/action/guard, endpoint and reset unit matrices now executable; independent approval remains pending.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SWF-05",
      "parent": "UI-REQ-002",
      "statement": "Treatment duration shall count delivered treatment time.",
      "acceptance": "A pause does not consume treatment duration; automatic finished occurs at the configured endpoint and preserves accumulated time across resume.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_audit_closure.AuditClosureTests.test_complete_guided_state_guard_endpoint_and_hazard_mask_matrices",
      "coverage": "Complete guided phase/action/guard, endpoint and reset unit matrices now executable; independent approval remains pending.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SWF-06",
      "parent": "UI-REQ-002",
      "statement": "Blood return shall start only by confirmed request after treatment.",
      "acceptance": "RETURN requires finished and patient_connected; completion on returned_mL >= return_target_mL enters disconnecting. UF/substitution are off during return.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_guided.GuidedProcessTests.test_full_guided_cycle_preserves_water_solutes_and_stage_evidence",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SWF-07",
      "parent": "UI-REQ-002",
      "statement": "Disinfection shall require explicit disconnection and both endpoint conditions.",
      "acceptance": "CLEAN is rejected until disconnected. Complete only when configured duration and flush target have both been reached.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_audit_closure.AuditClosureTests.test_complete_guided_state_guard_endpoint_and_hazard_mask_matrices",
      "coverage": "Complete guided phase/action/guard, endpoint and reset unit matrices now executable; independent approval remains pending.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SWF-08",
      "parent": "M5-REQ-004",
      "statement": "Alarm handling shall not restart circulation.",
      "acceptance": "ACK/silence do not clear restrictions. Reset requires recovery with three safe observations; guided restart requires separate RESUME. Terminal stop cannot resume.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_audit_closure.AuditClosureTests.test_complete_guided_state_guard_endpoint_and_hazard_mask_matrices",
      "coverage": "Complete guided phase/action/guard, endpoint and reset unit matrices now executable; independent approval remains pending.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SUI-01",
      "parent": "UI-REQ-002",
      "statement": "The guided view shall display authoritative phase progress.",
      "acceptance": "Priming/return use volume fractions, therapy delivered time, cleaning the lesser time/volume fraction. Manual/stale/blocked/zero-flow estimates do not display a running ETA.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_guided.GuidedUnitTests.test_guided_machine_protocol_and_actual_lvgl_view",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SUI-02",
      "parent": "UI-REQ-002",
      "statement": "Only permitted treatment operations shall be presented.",
      "acceptance": "CONNECT visible only in eligible connection state; blocked/stale views suppress mutations; STOP remains available across tabs. Server guards also reject forbidden requests.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_guided.GuidedUnitTests.test_guided_machine_protocol_and_actual_lvgl_view",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SUI-03",
      "parent": "UI-REQ-002",
      "statement": "Blood and active substitution rates shall be editable during safe therapy.",
      "acceptance": "Accept confirmed blood 0..500 and HDF substitution 2..120 mL/min with sum <=500. HD requires substitution zero. Reject mode/net-UF changes during therapy. Preserve treatment time.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_guided.GuidedUnitTests.test_guided_machine_protocol_and_actual_lvgl_view",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SUI-04",
      "parent": "M6-REQ-005",
      "statement": "A confirmation shall not apply to a different process session.",
      "acceptance": "Reject stale epoch and clear pending client state after session replacement; do not retry ambiguous critical requests automatically.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_device_sessions.DeviceSessionTests.test_restart_reusing_intent_number_cannot_accept_old_confirmation",
      "coverage": "Direct old-confirmation rejection after session replacement; independent acceptance pending.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SIF-01",
      "parent": "M1-REQ-007",
      "statement": "Any failed decision STEP shall prevent committing that tick.",
      "acceptance": "Attempt both services; if either RPC fails, send no COMMIT/ADVANCE, request HALT, query stop separately and abort. Exercise lost replies after command acceptance.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_machine.MachineTests.test_lost_step_each_role_stops_and_invalidates_pending_m5_decisions",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SIF-02",
      "parent": "REQ-002",
      "statement": "Plant arbitration shall enforce the union of active restrictions.",
      "acceptance": "A conflicting positive demand cannot remove an active mask; simultaneous hazards restrict all affected outputs before the next integration.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_audit_closure.AuditClosureTests.test_all_single_and_pair_hazards_defeat_hostile_control_in_active_phases",
      "coverage": "Actual plant/patient pipe campaign covers every single and pair mask in five active phases. IPC/deployment independence remains a separate gate.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SIF-03",
      "parent": "REQ-004",
      "statement": "Invalid protection observations shall constrain outputs before integration.",
      "acceptance": "Sequence/time/validity must match the current frozen sample; invalid, missing, stale, future or replayed samples are unusable. No tick commits unrestricted outputs on an unusable protection sample.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_audit_closure.AuditClosureTests.test_each_freshness_fault_per_role_on_current_guided_model",
      "coverage": "All five freshness faults on both roles exercised on the current guided plant. Wall-clock service loss remains separately tested.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SIF-04",
      "parent": "M1-REQ-007",
      "statement": "Wall-clock liveness shall remain distinct from virtual pause.",
      "acceptance": "Nominal lease 2000 ms; tested wall acceptance <=3 s. PING while paused does not increment virtual sequence or physiology.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_machine.MachineTests.test_m5_wall_watchdog_terminal_state_and_observation_remain_separate",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SIF-05",
      "parent": "M1-REQ-009",
      "statement": "Failed-run evidence shall survive unsuccessful collection.",
      "acceptance": "Keep original error identity, available diagnostics and partial records. If extraction fails, retain volumes and usable recovery instructions before any cleanup.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_compose_collection.ComposeCollectionTests.test_failed_extraction_keeps_volume_and_recovery_commands",
      "coverage": "Direct extraction failure/retention case; other collection phases covered by adjacent suite methods.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-01",
      "parent": "REQ-003",
      "statement": "Water accounting shall separate patient, circuit, gross UF and substitution.",
      "acceptance": "For current physical HD/PRE/POST complete cycles, independent cumulative water residual <=1e-6 mL. Net meter is gross UF minus substitution, not patient weight.",
      "design": "docs/design/MODELS.md",
      "test": "test_physical.PhysicalProcessTests.test_real_services_and_retained_evidence",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-02",
      "parent": "DYN-REQ-001",
      "statement": "Distributed transport shall conserve every tracked solute.",
      "acceptance": "Six-species whole-system and dialysate-ledger residuals <=1e-6 mmol; local compartment sums agree with aggregate inventories.",
      "design": "docs/design/MODELS.md",
      "test": "test_dynamics.DynamicsTests.test_distributed_transit_delay_conservation_and_atomic_rejection",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-03",
      "parent": "PHY-REQ-001",
      "statement": "Red cells and proteins shall remain explicitly accounted for.",
      "acceptance": "Vascular + circuit + lost red cells/protein equal initial inventory to 1e-6 mL/g; local Hct and Cp must agree with inventories and volumes.",
      "design": "docs/design/MODELS.md",
      "test": "test_physical.PhysicalTests.test_uf_hemoconcentration_refill_and_rbc_conservation",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-04",
      "parent": "PHY-REQ-001",
      "statement": "Needle geometry shall affect hydraulic resistance.",
      "acceptance": "With viscosity and length fixed, resistance is proportional to diameter^-4; use internal diameter in mm and explicit SI conversions.",
      "design": "docs/design/MODELS.md",
      "test": "test_physical.PhysicalTests.test_equations_and_limits",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-05",
      "parent": "DYN-REQ-001",
      "statement": "Chamber level changes shall arise from retained liquid/gas inventories.",
      "acceptance": "Implicit liquid continuity and (760+P)*Vgas=gas_inventory hold; bounded gas actuation cannot directly reset liquid volume. Isolation freezes storage.",
      "design": "docs/design/MODELS.md",
      "test": "test_dynamics.DynamicsTests.test_gas_pumps_balancing_and_independent_level_protection",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-06",
      "parent": "DYN-REQ-001",
      "statement": "Pump flow, access draw and patient return shall remain distinguishable.",
      "acceptance": "Differences equal circuit storage change and membrane/substitution transfers, rather than being forced equal during transients.",
      "design": "docs/design/MODELS.md",
      "test": "test_physical.PhysicalTests.test_in_process_physical_treatments",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-07",
      "parent": "DYN-REQ-001",
      "statement": "Dialysate balance shall include compliant storage and extra UF removal.",
      "acceptance": "Storage change equals feed + membrane filtration - drain; independent recorded residual <=1e-5 mL. Valve changeover holds 30 ms, including smaller time steps.",
      "design": "docs/design/MODELS.md",
      "test": "test_dynamics.DynamicsTests.test_gas_pumps_balancing_and_independent_level_protection",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-08",
      "parent": "DYN-REQ-001",
      "statement": "Nonconverged hydraulic steps shall not report nominal flow.",
      "acceptance": "Forced solver-iteration exhaustion results in zero outputs and explicit hydraulic_solver limitation, not a successful nominal target.",
      "design": "docs/design/MODELS.md",
      "test": "test_dynamics.DynamicsTests.test_gas_pumps_balancing_and_independent_level_protection",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-09",
      "parent": "DYN-REQ-001",
      "statement": "PRE and POST shall enter different retained blood compartments.",
      "acceptance": "PRE enters filter segment 1; POST enters venous chamber. Concentration changes propagate through downstream cells rather than instantaneous whole-circuit mixing.",
      "design": "docs/design/MODELS.md",
      "test": "test_dynamics.DynamicsTests.test_distributed_transit_delay_conservation_and_atomic_rejection",
      "coverage": "Transit/atomic-rejection fixture exists; route allocation also relies on physical three-mode cycles.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-10",
      "parent": "PHY-REQ-001",
      "statement": "Prepared-fluid heating and supply shall respect finite resources.",
      "acceptance": "Acid and bicarbonate decrement independently; bicarbonate dissolves at bounded rate; heater power remains 0..configured maximum and thermal balance includes storage and flow.",
      "design": "docs/design/MODELS.md",
      "test": "test_physical.PhysicalTests.test_equations_and_limits",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-11",
      "parent": "REQ-006",
      "statement": "Observable preparation faults shall inhibit unsafe modeled fluid delivery.",
      "acceptance": "Observed temperature outside 35..39 C, conductivity outside 12..16 mS/cm, integrity failure or other declared quality hazards constrain delivery before commit. Hidden contamination alone is not an invented observable.",
      "design": "docs/design/MODELS.md",
      "test": "test_machine.MachineTests.test_quality_detectors_trip_in_their_first_unsafe_observation_cycle",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-12",
      "parent": "DYN-REQ-001",
      "statement": "Reference fitting shall keep a separate comparison point.",
      "acceptance": "Fit only the 300 mL/min urea point, compare 400 mL/min at stated conditions; 5% relative holdout criterion is an engineering comparison. Report other coefficients as uncalibrated.",
      "design": "docs/design/MODELS.md",
      "test": "test_dynamics.DynamicsTests.test_reference_holdout_and_discretization_are_reported",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SMOD-13",
      "parent": "M3-REQ-001",
      "statement": "Rejected patient transactions shall preserve the previous state.",
      "acceptance": "Invalid or nonfinite prospective inventory, shape or ordering leaves the accepted patient snapshot unchanged.",
      "design": "docs/design/MODELS.md",
      "test": "test_dynamics.DynamicsTests.test_distributed_transit_delay_conservation_and_atomic_rejection",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SEXP-01",
      "parent": "M7-REQ-003",
      "statement": "Experiment pause shall maintain liveness without advancing virtual time.",
      "acceptance": "Pause for more than 2 wall seconds leaves sequence/time unchanged; external device STOP aborts without requiring resume or another tick.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_experiments.ExperimentTests.test_external_stop_while_paused_aborts_without_resume_or_another_tick",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SEXP-02",
      "parent": "M7-REQ-004",
      "statement": "Replay and export shall reject contradictory artifact identity.",
      "acceptance": "Reject mismatched run/configuration/build/trajectory identity rather than comparing unrelated records; stream export and retain original failure.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_experiments.ExperimentReviewTests.test_comparison_and_export_reject_every_contradictory_identity",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SQA-01",
      "parent": "M8-REQ-006",
      "statement": "Current documentation shall remain synchronized with controlled requirements.",
      "acceptance": "A final requirement edit makes generated documentation checks fail until regeneration. Missing or duplicate IDs and broken local links fail the gate.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_documentation.DocumentationTests.test_last_requirement_edit_invalidates_generated_candidate",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SQA-02",
      "parent": "M8-REQ-006",
      "statement": "Current acceptance shall not inherit a historical pass.",
      "acceptance": "Generated current test catalogues omit historical evidence outcomes and require explicit applicability/approval records.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_documentation.DocumentationTests.test_historical_pass_does_not_become_current_acceptance",
      "coverage": "direct assertion or named fixture; current result acceptance pending",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SACC-01",
      "parent": "REQ-001",
      "statement": "Device clients shall not gain administrative or patient configuration authority.",
      "acceptance": "Reject device-role access to admin and patient paths; retain valid device observation and permitted request access. Native same-UID trust and Compose mount enforcement are assessed separately.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_device_sessions.DeviceSessionTests.test_device_roles_and_old_sessions_do_not_mutate_plant",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_ui_compose.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SALM-01",
      "parent": "REQ-005",
      "statement": "Alarm acknowledgment and silence shall preserve the active protective mask.",
      "acceptance": "ACK and SILENCE change annotation only; a new alarm becomes annunciating; expiration follows virtual time.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_machine.MachineTests.test_ack_silence_expiration_new_alarm_and_override_never_reset",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SALM-02",
      "parent": "REQ-005",
      "statement": "Protective reset shall require three safe samples in recovery.",
      "acceptance": "Before three safe observations reject RESET. Guided reset enters recovery_ready with no automatic pump restart.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_audit_closure.AuditClosureTests.test_complete_guided_state_guard_endpoint_and_hazard_mask_matrices",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SBUILD-01",
      "parent": "M1-REQ-001",
      "statement": "The core build shall produce separate plant, control and protection executables.",
      "acceptance": "CMake C++17 build succeeds and records source and executable hashes for all three roles.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_m1.M1Processes.test_nominal_conservation_and_build_identity",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_compose.py on a Docker-capable host. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SBUILD-02",
      "parent": "M1-REQ-001",
      "statement": "Deployment shall isolate the patient and runner from the three decision/equipment services.",
      "acceptance": "Compose creates five role services with the declared mounts and resource settings and retains their image/configuration identities.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_publication.PublicationChecks.test_actual_context_is_explicit_reviewed_subset",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_compose.py on a Docker-capable host. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SREP-01",
      "parent": "M1-REQ-002",
      "statement": "Tick requests shall be contiguous and deterministic on the same build.",
      "acceptance": "Same complete configuration and seed yield byte-identical trajectories; duplicate/out-of-order requests reject.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_m1.M1Processes.test_same_seed_exact_replay",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_reproducibility.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SREP-02",
      "parent": "M1-REQ-002",
      "statement": "Reproducibility shall include independent clean builds.",
      "acceptance": "Same-toolchain clean builds produce identical executables; cross-build trajectory numeric comparisons use absolute/relative 1e-9.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_m1.M1Processes.test_nominal_conservation_and_build_identity",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_reproducibility.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SLEG-01",
      "parent": "M1-REQ-003",
      "statement": "The limited HD model shall conserve water independently of its implementation ledger.",
      "acceptance": "Nominal, zero-UF and partial-flow independent Decimal balance error <=1e-8 mL.",
      "design": "docs/design/MODELS.md",
      "test": "test_m1.M1Processes.test_zero_and_partial_flow_independent_balance",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SLEG-02",
      "parent": "M1-REQ-003",
      "statement": "The limited patient ledger shall bound long-run drift.",
      "acceptance": "100000 ordered steps leave cumulative water residual <=1e-8 mL.",
      "design": "docs/design/MODELS.md",
      "test": "test_m1.M1Configuration.test_patient_sequence_and_conservation_long_run",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SPROT-01",
      "parent": "M1-REQ-004",
      "statement": "Synthetic occlusion shall stop the limited HD outputs within one frozen-sample cycle.",
      "acceptance": "Tick-5 resistance produces 600 mmHg; at the 250 mmHg synthetic threshold blood/UF become zero and clamp closes within 100 ms.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_m1.M1Processes.test_occlusion_bound_and_persistent_conflicting_commands",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SPROT-02",
      "parent": "M1-REQ-004",
      "statement": "Protection shall reach plant arbitration after control process loss.",
      "acceptance": "A killed control process cannot prevent the protective command from latching zero outputs.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_m1.M1Processes.test_protection_acts_when_control_is_killed",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SPROT-03",
      "parent": "M1-REQ-005",
      "statement": "Later permits or conflicting demands shall not clear the limited-model latch.",
      "acceptance": "Repeated 300 mL/min demand and PERMIT leave blood/UF zero and clamp closed.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_m1.M1Processes.test_occlusion_bound_and_persistent_conflicting_commands",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SPROT-04",
      "parent": "M1-REQ-005",
      "statement": "Role and duplicate-tick violations shall fail closed.",
      "acceptance": "Unauthorized role or repeated decision/tick cannot commit an unprotected output.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_m1.M1Processes.test_role_authority_and_duplicate_tick_rejection",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SOBS-01",
      "parent": "M1-REQ-006",
      "statement": "Protection shall reject unusable sample clocks and validity.",
      "acceptance": "Invalid, missing, stale, future and replayed samples trigger the specified stop within one 100 ms interval.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_m1.M1Processes.test_measurement_invalidity_bound",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SOBS-02",
      "parent": "M1-REQ-006",
      "statement": "Control sample fault injection shall not mutate the protection observation.",
      "acceptance": "Control-only fault leaves independently frozen protection data intact.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_m1.M1Processes.test_control_sensor_fault_is_separate",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SREC-01",
      "parent": "M1-REQ-008",
      "statement": "Trajectory recording shall stream 100000 complete ordered records.",
      "acceptance": "Written-byte independent hash equals manifest/stream hash and repeated-run hash; runner RSS <=64 MiB under 128 MiB Compose limit.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_trajectory.TrajectoryTests.test_100000_records_rss_order_repeatability_and_hash",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_m1_review.py for two actual Compose runs. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SREC-02",
      "parent": "M1-REQ-008",
      "statement": "Interrupted recording shall retain a recoverable complete prefix.",
      "acceptance": "After SIGKILL recover only contiguous complete records; discard only an incomplete tail and preserve original bytes.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_trajectory.TrajectoryTests.test_killed_real_runner_retains_complete_written_prefix",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_m1_review.py for two actual Compose runs. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SHYD-01",
      "parent": "M2-REQ-001",
      "statement": "The compliant network shall reproduce analytic resistor/RC limiting cases.",
      "acceptance": "Analytic step response agrees within declared fixture tolerance and error decreases on step halving.",
      "design": "docs/design/MODELS.md",
      "test": "test_circuit.CircuitTests.test_rc_solution_and_step_halving",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SHYD-02",
      "parent": "M2-REQ-001",
      "statement": "Topology and component changes shall affect actual network flow.",
      "acceptance": "Branch resistance, clamp closure and component changes match independent steady-flow expectations.",
      "design": "docs/design/MODELS.md",
      "test": "test_circuit.CircuitTests.test_branch_resistance_clamps_and_steady_flow",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SHYD-03",
      "parent": "M2-REQ-002",
      "statement": "Network storage shall be included in the independent water ledger.",
      "acceptance": "Per-tick residual <=1e-8 mL and cumulative <=1e-6 mL with node volumes computed independently.",
      "design": "docs/design/MODELS.md",
      "test": "test_circuit.CircuitTests.test_water_balance_independent_decimal_ledger",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SSOL-01",
      "parent": "M2-REQ-003",
      "statement": "Dialyzer profiles shall give distinct diffusion and convection behavior.",
      "acceptance": "Two profiles satisfy the independent clearance formula and equilibrium/zero-flow/zero-membrane cases; gross filtration respects available pressure.",
      "design": "docs/design/MODELS.md",
      "test": "test_circuit.CircuitTests.test_transport_oracle_profiles_equilibrium_and_no_flow",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SCOUP-01",
      "parent": "M2-REQ-004",
      "statement": "Circuit extension shall preserve fault isolation and exact replay.",
      "acceptance": "Repeated real-process trajectories agree; occlusion latches by 1000 ms; a lost STEP does not commit circuit storage.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_circuit.CircuitTests.test_lost_step_reply_preserves_circuit_storage_and_cancels_tick",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_models.py --compose. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SBODY-01",
      "parent": "M3-REQ-002",
      "statement": "Body exchange shall reproduce an independent analytic transient.",
      "acceptance": "Step-halving reduces exchange error; whole-system water and six-solute residuals <=1e-6 mL/mmol.",
      "design": "docs/design/MODELS.md",
      "test": "test_compartments.CompartmentNumerics.test_two_compartment_analytic_transient_and_convergence",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SBODY-02",
      "parent": "M3-REQ-002",
      "statement": "Patient iteration shall retain bounded memory over 100000 steps.",
      "acceptance": "Fresh process RSS <64 MiB; cumulative inventories remain finite and conservative.",
      "design": "docs/design/MODELS.md",
      "test": "test_compartments.CompartmentNumerics.test_100000_steps_rss_and_mass_ledger",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SBODY-03",
      "parent": "M3-REQ-003",
      "statement": "Body-water weight shall account separately for external sources and sinks.",
      "acceptance": "Independent infusion, generation and excretion cases match volume/species ledgers; weight changes only by modeled body water /1000 kg.",
      "design": "docs/design/MODELS.md",
      "test": "test_compartments.CompartmentNumerics.test_external_inputs_generation_outputs_and_weight",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SBODY-04",
      "parent": "M3-REQ-003",
      "statement": "Synthetic imbalance scenarios shall retain their distinct initial conditions.",
      "acceptance": "Baseline/overload/imbalance and profile variants execute with independently checked mass and water.",
      "design": "docs/design/MODELS.md",
      "test": "test_compartments.CoupledProcesses.test_synthetic_scenarios_mass_water_and_profile_effect",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SCOUP-02",
      "parent": "M3-REQ-004",
      "statement": "Patient rejection after plant commit shall abort with evidence of the partial transaction.",
      "acceptance": "Actual patient failure cannot be represented as a fully accepted joint tick; recorded build/configuration and partial evidence remain identifiable.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_compartments.CoupledProcesses.test_repeatability_and_real_patient_failure",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_models.py --compose. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SHDF-01",
      "parent": "M4-REQ-001",
      "statement": "HD and both substitution routes shall maintain distinct water/solute ledgers.",
      "acceptance": "Independent balances <=1e-6 mL/mmol, with gross UF, PRE/POST substitution, storage and patient loss reported separately.",
      "design": "docs/design/MODELS.md",
      "test": "test_treatment.TreatmentTests.test_modes_independent_gross_net_water_and_solutes",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SPREP-01",
      "parent": "M4-REQ-002",
      "statement": "Preparation reservoir and thermal response shall match analytic limiting behavior.",
      "acceptance": "Equilibrium/transient and filter pressure losses match the independent fixture oracle.",
      "design": "docs/design/MODELS.md",
      "test": "test_treatment.TreatmentTests.test_reservoir_analytic_mixing_temperature_and_filter_hydraulics",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SPREP-02",
      "parent": "M4-REQ-002",
      "statement": "Reservoir transient discretization error shall decrease with refinement.",
      "acceptance": "Halving step size reduces error in the declared first-order mixing/temperature case.",
      "design": "docs/design/MODELS.md",
      "test": "test_treatment.TreatmentTests.test_reservoir_first_order_convergence",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SQUAL-01",
      "parent": "M4-REQ-003",
      "statement": "Observable quality failure shall inhibit prepared fluid outputs before commit.",
      "acceptance": "Within one observed cycle, latch UF, substitution and dialysate off despite conflicting control. Blood follows separate hazards.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_treatment.TreatmentTests.test_quality_latch_cannot_be_overridden_by_conflicting_control",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SQUAL-02",
      "parent": "M4-REQ-003",
      "statement": "Unobserved contamination shall not be presented as detected.",
      "acceptance": "Hidden contamination without failed modeled integrity indication remains an explicit detection gap.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_treatment.TreatmentTests.test_hidden_contamination_is_not_a_protective_sensor",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SCOUP-03",
      "parent": "M4-REQ-004",
      "statement": "Treatment integration evidence shall identify exact configuration and build.",
      "acceptance": "Repeated real modes/fault runs match; stale identity rejects; actual Compose repetitions required separately.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_treatment.TreatmentTests.test_reproducibility_and_configuration_rejection",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_models.py --compose. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SPHASE-01",
      "parent": "M5-REQ-001",
      "statement": "Guided phase transitions shall enforce the complete state/action table.",
      "acceptance": "All 16 states and 13 actions under nominal/unsafe/terminal guards match SDD and rejected actions preserve state.",
      "design": "docs/design/TREATMENT.md",
      "test": "test_audit_closure.AuditClosureTests.test_complete_guided_state_guard_endpoint_and_hazard_mask_matrices",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SPROT-05",
      "parent": "M5-REQ-003",
      "statement": "Aggregate constraints shall be the union of active hazards.",
      "acceptance": "All bit masks at all states preserve required blood/fluid restrictions; all singles and pairs defeat hostile demand at the actual plant.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_audit_closure.AuditClosureTests.test_all_single_and_pair_hazards_defeat_hostile_control_in_active_phases",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SPROT-06",
      "parent": "M5-REQ-003",
      "statement": "Current guided observation faults shall act in the same commit cycle.",
      "acceptance": "Each of five freshness/validity faults on each role prevents unsafe blood/UF actuation; unusable protection latches measurement alarm.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_audit_closure.AuditClosureTests.test_each_freshness_fault_per_role_on_current_guided_model",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SDEV-01",
      "parent": "M5-REQ-005",
      "statement": "Device requests shall use guarded confirmation and authoritative telemetry.",
      "acceptance": "Invalid authority, state, prescription or confirmation does not change effective machine state; STOP remains available.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_machine.MachineTests.test_device_authority_confirmation_prescription_and_stop",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_ui_compose.py for mount denial. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SCOUP-04",
      "parent": "M5-REQ-006",
      "statement": "The lifecycle shall execute through real services and conserve isolated flush transfers.",
      "acceptance": "Native/Compose HD/PRE/POST workflows, faults and replay retain actual state and independent water/species balances.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_machine.MachineTests.test_hd_pre_post_lifecycle_flush_and_independent_balances",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_models.py --compose. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SLVGL-01",
      "parent": "M6-REQ-001",
      "statement": "The device application shall render with actual LVGL.",
      "acceptance": "Native/headless actual renderer succeeds with the selected dependency profile; graphical display and Compose require their own execution.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_guided.GuidedUnitTests.test_guided_machine_protocol_and_actual_lvgl_view",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_device_ui.py and tools/verify_ui_compose.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SLVGL-02",
      "parent": "M6-REQ-002",
      "statement": "Prescriptions shall show units and bounds and require confirmation.",
      "acceptance": "HD/PRE/POST requests expose pending/applied/rejected results; the server rejects out-of-range and wrong-state changes.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_machine.MachineTests.test_device_authority_confirmation_prescription_and_stop",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_device_ui.py for real widget paths. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SLVGL-03",
      "parent": "M6-REQ-003",
      "statement": "Measured values and trends shall preserve freshness and absence.",
      "acceptance": "Timestamped values, invalid/stale/disconnected states and UF/substitution/net counters remain distinct; absent data never becomes a fabricated zero.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_inspection.InspectionTests.test_nested_values_bounds_missing_samples_and_session_resets",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SLVGL-04",
      "parent": "M6-REQ-004",
      "statement": "The device alarm interface shall not provide a protective override.",
      "acceptance": "ACK/silence/reset remain separate; device roles cannot access admin/patient truth or erase latches with annotation.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_machine.MachineTests.test_ack_silence_expiration_new_alarm_and_override_never_reset",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_ui_compose.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SLVGL-05",
      "parent": "M6-REQ-006",
      "statement": "UI evidence shall exercise actual widgets and rendering.",
      "acceptance": "Capture real input/RPC/render paths with build/dependency/configuration identities; synthetic unit screenshots do not count as live integration.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_inspection.InspectionTests.test_history_controls_fit_and_receive_pointer_clicks_with_setup_open",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_device_ui.py and tools/verify_ui_compose.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SCON-01",
      "parent": "M7-REQ-001",
      "statement": "The experiment console shall remain a separate real application.",
      "acceptance": "Actual console widgets operate native/headless/Compose services; WSLg execution is separately identified.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_inspection.InspectionTests.test_recorded_console_is_read_only_and_hold_freezes_samples",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_console.py and tools/verify_experiments_compose.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SCON-02",
      "parent": "M7-REQ-002",
      "statement": "Accepted experiment configuration shall be immutable for the active run.",
      "acceptance": "Validated complete patient/circuit/dialyzer/mode/workflow/fault edits change only the next draft.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_experiments.ExperimentTests.test_pause_liveness_immutable_configuration_exact_replay_compare_export",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SCON-03",
      "parent": "M7-REQ-002",
      "statement": "Guided experiment presets shall be discoverable and executable under scheduled authority.",
      "acceptance": "Catalog includes physical HD/PRE/POST workflows; default is guided HD; launch reaches CLEANED with real services and ordinary device mutations remain scheduled-locked.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_experiments.ExperimentTests.test_discovered_guided_presets_launch_real_scheduled_services",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SCON-04",
      "parent": "M7-REQ-005",
      "statement": "Broker administration shall reject invalid credentials and stale identities.",
      "acceptance": "Bad token/revision/run/path/size requests reject without unauthorized truth disclosure or configuration mutation.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_experiments.ExperimentTests.test_authentication_limits_paths_and_compare_reject_tampering",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SCON-05",
      "parent": "M7-REQ-006",
      "statement": "Interrupted experiments shall retain evidence and start fresh on restart.",
      "acceptance": "Failed service/interrupted artifacts remain exportable; subsequent run creates new services and never resumes hidden state.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_experiments.ExperimentTests.test_failed_service_keeps_fault_manifest_and_restart_never_resumes",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_experiments_compose.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SSEC-01",
      "parent": "M8-REQ-001",
      "statement": "One producer shall not replace the other device endpoint.",
      "acceptance": "Actual mount/role spoofing is denied while each permitted producer/reader retains access. Native same-UID limitations remain explicit.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_device_sessions.DeviceSessionTests.test_device_roles_and_old_sessions_do_not_mutate_plant",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_ui_compose.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SSEC-02",
      "parent": "M8-REQ-002",
      "statement": "Owner death shall terminate native child services and retain uncertainty.",
      "acceptance": "Real broker SIGKILL ends children and preserves partial records; absent final observation is not recorded as observed zero.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_security.SecurityTests.test_killed_broker_terminates_actual_children_preserves_unknown_stop",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SSEC-03",
      "parent": "M8-REQ-003",
      "statement": "JSON input shall reject duplicate, deep and nonfinite structures.",
      "acceptance": "Strict parser rejects ambiguous/unbounded input before state mutation.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_security.SecurityTests.test_strict_json_rejects_ambiguous_and_unbounded_inputs",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SSEC-04",
      "parent": "M8-REQ-003",
      "statement": "Slow input clients shall not extend frame deadlines or liveness.",
      "acceptance": "Four slow DX1 clients are bounded and recovery remains possible; partial device requests cannot maintain plant lease.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_security.SecurityTests.test_broker_four_slow_clients_are_bounded_and_recover",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SSUP-01",
      "parent": "M8-REQ-004",
      "statement": "Selected dependencies shall have immutable pins and reviewed license notices.",
      "acceptance": "Changed pin/notice/action is rejected; preferred application license policy and all consumer notices remain enforced.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_dependencies.DependencyTests.test_inventory_rejects_changed_pins_notices_and_ci_actions",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/dependency_report.py with actual images. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SSUP-02",
      "parent": "M8-REQ-004",
      "statement": "SBOM identity shall derive from actual binaries and runtime files.",
      "acceptance": "Reproducible SBOM lists actual native/image hashes; stale or mismatched image runtime files reject.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_dependencies.DependencyTests.test_container_sbom_uses_actual_image_binary_and_runtime_identities",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/dependency_report.py with actual images. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SSUP-03",
      "parent": "M8-REQ-005",
      "statement": "Analysis reports shall distinguish findings from unavailable coverage.",
      "acceptance": "Static/advisory commands, timestamps, complete pagination and errors are retained; unavailable analysis is BLOCKED and never a clean scan.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_dependencies.DependencyTests.test_advisory_errors_and_repeated_pages_are_blocked",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/security_scan.py --advisories with fresh actual inventory. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SSUP-04",
      "parent": "M8-REQ-005",
      "statement": "Advisory matches shall remain open until disposition is supported.",
      "acceptance": "Retain every matching page and version/scope fact; a lack of runtime invocation alone does not prove not-affected or accepted residual risk.",
      "design": "docs/design/SAFETY_SECURITY.md",
      "test": "test_dependencies.DependencyTests.test_advisory_pagination_preserves_all_findings",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/security_scan.py --advisories with fresh actual inventory. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SINT-01",
      "parent": "M9-REQ-001",
      "statement": "Integration shall cover every supported patient/modality/dialyzer combination.",
      "acceptance": "18 configurations run twice natively and twice in Compose with complete lifecycle, exact replay and water/species residual <=1e-6.",
      "design": "docs/design/MODELS.md",
      "test": "test_integration.IntegrationTests.test_sustained_fixture_reaches_deliverable_gross_uf_without_alarm",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_integrated.py; this fixture is not the 72-run campaign. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SINT-02",
      "parent": "M9-REQ-002",
      "statement": "Sustained HDF shall exercise treatment rather than idle ticks.",
      "acceptance": "Two native and two Compose 100000-tick cases exceed 99000 treatment ticks and 100000 mL gross UF; RSS <=64 MiB and no OOM under 128 MiB.",
      "design": "docs/design/MODELS.md",
      "test": "test_integration.IntegrationTests.test_sustained_fixture_reaches_deliverable_gross_uf_without_alarm",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_integrated.py and tools/audit_campaign.py --mode resource. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SINT-03",
      "parent": "M9-REQ-002",
      "statement": "Distributed-model resource evidence shall identify the larger record and actual solver path.",
      "acceptance": "A fresh native coupled plant/patient/writer campaign streams 100000 full distributed records with RSS <=64 MiB; actual Compose cgroup acceptance remains separate.",
      "design": "docs/design/MODELS.md",
      "test": "test_dynamics.DynamicsTests.test_distributed_transit_delay_conservation_and_atomic_rejection",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_integrated.py and tools/audit_campaign.py --mode resource. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SINT-04",
      "parent": "M9-REQ-003",
      "statement": "Simultaneous device and console use shall preserve STOP and session authority.",
      "acceptance": "Widget pause/replay/STOP/cancel/state/epoch/isolation tests execute headless and on a supported graphical target; device STOP during virtual pause needs no RESUME.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_experiments.ExperimentTests.test_external_stop_while_paused_aborts_without_resume_or_another_tick",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_console.py and tools/verify_experiments_compose.py; WSLg assessed separately. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SINT-05",
      "parent": "M9-REQ-004",
      "statement": "The source package shall reproduce its allowlist and execute after extraction.",
      "acceptance": "Two allowlisted archives match; extracted sources build/test/render without relying on unlisted checkout files; packaging failure evidence is retained.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_integration.IntegrationTests.test_package_without_git_retains_actual_failed_packaging_evidence",
      "coverage": "Named method covers a supporting case; full parent acceptance additionally requires tools/verify_package.py. No deployment pass inferred from a unit fixture.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SINT-06",
      "parent": "M9-REQ-005",
      "statement": "The supported evidence package shall retain actual results and open obligations.",
      "acceptance": "Exact CI evidence bytes recover independently; source/config identities and model limitations remain visible; release obligations cannot be relabeled passing.",
      "design": "docs/design/INTERFACES.md",
      "test": "test_ci.CITests.test_exact_byte_retention_includes_every_sbom_and_platform_file",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SVIS-01",
      "parent": "UI-REQ-001",
      "statement": "Inspection shall show bounded circuit histories with correct authority.",
      "acceptance": "Selectable quantities have time/units and bounded retention; missing/stale values remain distinguishable; recorded console cannot submit commands.",
      "design": "docs/design/INTERACTION.md",
      "test": "test_inspection.InspectionTests.test_recorded_console_is_read_only_and_hold_freezes_samples",
      "coverage": "Executable case allocated; execution and reviewed semantic acceptance are recorded separately.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SWIRE-01",
      "parent": "M5-REQ-005",
      "statement": "C++ and Python current device decoders shall share numeric bounds.",
      "acceptance": "For MACHINE5/8 and OBS5/8/9/10 accept each boundary and reject below/above, nonfinite, missing and surplus values in both actual decoders.",
      "design": "docs/design/WIRE_PROTOCOL.md",
      "test": "test_document_contracts.WireWitnessTests.test_cpp_python_reject_every_documented_numeric_boundary_violation",
      "coverage": "Field-by-field numeric and arity campaign; physical plausibility and clock matching remain semantic checks.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SWIRE-02",
      "parent": "DYN-REQ-001",
      "statement": "Accepted initial dialysate volume shall be usable by plant and patient initialization.",
      "acceptance": "Current dynamic machine domain is 50..1000 mL inclusive; Python outer validator and C++ plant agree, and both endpoints initialize the patient successfully.",
      "design": "docs/design/WIRE_PROTOCOL.md",
      "test": "test_audit_closure.AuditClosureTests.test_dynamic_initial_volume_bounds_match_actual_plant_and_patient",
      "coverage": "Real C++ initialization and Python patient; no upper-domain expansion implied.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-001",
      "parent": "MIX-REQ-001",
      "statement": "Each source line shall retain its configured internal volume and initial air, water or concentrate occupancy up to the mixing junction.",
      "acceptance": "Exercise dry, wetted and residual-liquid starts; downstream arrival follows displaced volume and conserves inventories. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_line_air_water_and_concentrate_displacement",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-002",
      "parent": "MIX-REQ-002",
      "statement": "Acid and bicarbonate shall have distinct metering pumps with command and actual transfer represented separately.",
      "acceptance": "Exercise zero command, pressure load, air aspiration and actuator saturation; actual liquid delivery follows the declared pump law, not commanded displacement alone. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_distinct_pump_displacement_pressure_and_air_efficiency",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-003",
      "parent": "MIX-REQ-003",
      "statement": "The cartridge shall separately account for liquid volume, gas inventory, solid bicarbonate and dissolved bicarbonate.",
      "acceptance": "Fill and withdraw from known initial inventories; storage changes match all boundary transfers and inventories remain nonnegative. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_cartridge_liquid_gas_and_solute_storage",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-004",
      "parent": "MIX-REQ-004",
      "statement": "Cartridge pressure shall respond to gas compression, liquid transfer and declared vent paths.",
      "acceptance": "Block vent, restrict inlet and increase withdrawal; pressure follows the declared law and limit violations inhibit the conflicting actuator before the allocated deadline. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_pressure_stop_and_bounded_startup_failures",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-005",
      "parent": "MIX-REQ-005",
      "statement": "Dissolution shall depend on the declared saturation relation, available solid and finite dissolution kinetics.",
      "acceptance": "At adequate residence time approach saturation; under dissolution-limited withdrawal remain below saturation despite remaining solid. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_saturation_and_finite_dissolution_with_solid_remaining",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-006",
      "parent": "MIX-REQ-006",
      "statement": "Solid exhaustion shall not erase remaining dissolved bicarbonate.",
      "acceptance": "Exhaust solid and continue water throughput; dissolved inventory washes out conservatively rather than disappearing or remaining indefinitely constant. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_solid_exhaustion_preserves_dissolved_washout",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-007",
      "parent": "MIX-REQ-007",
      "statement": "Acid concentration shall be a configurable source property, distinct from remaining bag volume.",
      "acceptance": "Apply nominal, diluted and exhausted-source cases; concentration and delivered mass change consistently, including configured air ingress after depletion. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_acid_concentration_step_and_bag_depletion",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-008",
      "parent": "MIX-REQ-008",
      "statement": "Downstream mixing shall conserve species and liquid storage and represent declared transport delays.",
      "acceptance": "Compare a well-mixed tank with its analytic step response and transport with volume/flow delay; verify independent inventory residuals. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_mixed_tank_matches_independent_exponential",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-009",
      "parent": "MIX-REQ-009",
      "statement": "Control shall use simulated sensor outputs with timestamps, temperature compensation, latency and validity rather than hidden source inventory.",
      "acceptance": "Inject delayed, stale, invalid and air-exposed measurements; invalid signals cannot authorize readiness. Changing hidden inventory alone cannot directly change a control decision with identical sensor history. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_delayed_stale_invalid_sensors_and_control_input_boundary",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-010",
      "parent": "MIX-REQ-010",
      "statement": "Each metering command shall combine declared feedforward with bounded PI correction and defined anti-windup/invalid-measurement behavior.",
      "acceptance": "Apply flow/concentration steps, saturation and invalidity; commands remain bounded, integrator behavior matches the specified policy and recovery meets prospective response criteria. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_pi_saturation_antiwindup_and_invalid_freeze",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-011",
      "parent": "MIX-REQ-011",
      "statement": "Composition qualification shall include intermediate observations and ratio checks rather than final conductivity alone.",
      "acceptance": "Construct compensating acid/bicarbonate errors with similar final conductivity; documented intermediate checks detect the observable cases and remaining detection gaps are reported. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_compensating_errors_and_continuous_dwell",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-012",
      "parent": "MIX-REQ-012",
      "statement": "Acid and bicarbonate startup sequences shall progress independently with observable guards and bounded failure timeouts.",
      "acceptance": "Hold each prerequisite false in turn; reject premature dosing qualification and enter the declared failure response on timeout. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_pressure_stop_and_bounded_startup_failures",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-013",
      "parent": "MIX-REQ-013",
      "statement": "The preparation supervisor shall divert unqualified fluid to waste and prevent its delivery to the dialyzer/substitution paths.",
      "acceptance": "Challenge every startup phase, each invalid guard and loss of qualification; verify actual routed volumes, not just displayed state. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_final_authority_blocks_unqualified_fluid_despite_forged_permits",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-014",
      "parent": "MIX-REQ-014",
      "statement": "Readiness shall require valid liquid-presence evidence, acceptable pressure/composition and continuous stability for a configured dwell interval.",
      "acceptance": "Test just below/at/above the dwell boundary and an intervening invalid sample; interruptions reset qualification and a single valid sample cannot authorize delivery. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_compensating_errors_and_continuous_dwell",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-015",
      "parent": "MIX-REQ-015",
      "statement": "The model shall provide separate boundary ledgers for source supply, stored liquid/species, gas exchange, waste and usable output.",
      "acceptance": "Independently reconstruct balances across startup, zero flow, partial steps and exhaustion; refinements of timestep and transport discretization satisfy predeclared error budgets. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_time_refinement_against_predeclared_budget",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "MIX-OBL-016",
      "parent": "MIX-REQ-016",
      "statement": "Preparation evidence shall identify requirements, implementation revision, parameters, test oracle and execution outcome.",
      "acceptance": "Reproduce a fixed scenario and verify complete trace in both directions; changed source/configuration invalidates prior applicability. Bounds fixed in STP-MIX-01.",
      "design": "docs/design/PREPARATION.md",
      "test": "test_preparation.PreparationTests.test_evidence_identity_changes_with_source_and_configuration",
      "coverage": "Implemented synthetic candidate. Full preparation suite also covers three real Plant/patient cycles, all occupancy starts and eight-hour depletion. Empirical/independent acceptance remains open.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-001",
      "parent": "SYN-REQ-001",
      "statement": "Treatment home shall show a large simplified external dialyzer and extracorporeal circuit with directional flow and explicit HD / HDF PRE / HDF POST routing. Roller pumps, chamber detail, containers and full plumbing shall be available in dedicated Blood circuit and Hydraulics tabs. Render each mode and assert active branches and view allocation.",
      "acceptance": "Proposed engineering criteria recorded before implementation in the design. No independent acceptance is inferred from execution.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_synoptic.SynopticTests.test_actual_lvgl_modes_responsive_touch_and_stale",
      "coverage": "Synthetic telemetry and real LVGL rendering/pointer checks; Unix IPC and physical touch hardware are separate gates.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-002",
      "parent": "SYN-REQ-002",
      "statement": "Motion shall use current valid observed/model telemetry, never prescribed flow. Zero flow freezes phase; stale/invalid telemetry freezes motion and displays its status, without portraying unknown as zero. Changing flow preserves phase. Unit checks exercise zero, restart, rate changes and loss/recovery of freshness.",
      "acceptance": "Proposed engineering criteria recorded before implementation in the design. No independent acceptance is inferred from execution.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_synoptic.SynopticTests.test_motion_freshness_routes_and_inventory",
      "coverage": "Synthetic telemetry and real LVGL rendering/pointer checks; Unix IPC and physical touch hardware are separate gates.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-003",
      "parent": "SYN-REQ-003",
      "statement": "Pump activity and fluid passage shall be distinguished. Concentrate drive and delivered liquid require separate versioned observations; older observations show unavailable fields. No mechanical RPM shall be claimed. Test C++/Python round trips and a dry-line fixture.",
      "acceptance": "Proposed engineering criteria recorded before implementation in the design. No independent acceptance is inferred from execution.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_document_contracts.WireWitnessTests.test_concentrate_drive_is_distinct_from_dry_liquid_and_legacy_is_absent",
      "coverage": "Synthetic telemetry and real LVGL rendering/pointer checks; Unix IPC and physical touch hardware are separate gates.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-004",
      "parent": "SYN-REQ-004",
      "statement": "Dialysate traversal, bypass and unknown route shall be distinguished with labels and valve/path geometry. Motion in a bypass shall not imply membrane traversal. Test bypass with positive feed and zero/unknown feed.",
      "acceptance": "Proposed engineering criteria recorded before implementation in the design. No independent acceptance is inferred from execution.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_synoptic.SynopticTests.test_actual_lvgl_modes_responsive_touch_and_stale",
      "coverage": "Synthetic telemetry and real LVGL rendering/pointer checks; Unix IPC and physical touch hardware are separate gates.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-005",
      "parent": "SYN-REQ-005",
      "statement": "Phase progress, phase/session time, net UF and substitution totals versus explicitly labelled current-prescription goals shall remain visible on home. Totals come from authoritative meters and survive pause/resume; no UI integration or invented target history. Test paused totals, HD, changed prescriptions and unavailable observations.",
      "acceptance": "Proposed engineering criteria recorded before implementation in the design. No independent acceptance is inferred from execution.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_synoptic.SynopticTests.test_actual_lvgl_modes_responsive_touch_and_stale",
      "coverage": "Synthetic telemetry and real LVGL rendering/pointer checks; Unix IPC and physical touch hardware are separate gates.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-006",
      "parent": "SYN-REQ-006",
      "statement": "Filled icons shall accompany text on navigation and actions. Guided controls shall have at least 48 logical pixels height; STOP shall remain visible outside scrollable content. Reflow shall support 800x890, 1100x890 and 1440x1000 without scaling hit targets. Test bounds, non-overlap and real LVGL rendering.",
      "acceptance": "Proposed engineering criteria recorded before implementation in the design. No independent acceptance is inferred from execution.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_synoptic.SynopticTests.test_actual_lvgl_modes_responsive_touch_and_stale",
      "coverage": "Synthetic telemetry and real LVGL rendering/pointer checks; Unix IPC and physical touch hardware are separate gates.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-007",
      "parent": "SYN-REQ-007",
      "statement": "Chamber fractions shall use measured fractions. Container bars shall be explicitly relative to first observed session inventory, with absolute quantities/units; missing baselines and unavailable telemetry shall not show fabricated capacity. Session changes reset presentation history. Test inventory depletion, stale data and reset.",
      "acceptance": "Proposed engineering criteria recorded before implementation in the design. No independent acceptance is inferred from execution.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_synoptic.SynopticTests.test_motion_freshness_routes_and_inventory",
      "coverage": "Synthetic telemetry and real LVGL rendering/pointer checks; Unix IPC and physical touch hardware are separate gates.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-008",
      "parent": "SYN-REQ-008",
      "statement": "A reduced-motion toggle shall freeze decorative motion without hiding numerical values, route, status or progress. Motion limits shall be visible and documented. Verify freeze and continued value updates.",
      "acceptance": "Proposed engineering criteria recorded before implementation in the design. No independent acceptance is inferred from execution.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_synoptic.SynopticTests.test_actual_lvgl_modes_responsive_touch_and_stale",
      "coverage": "Synthetic telemetry and real LVGL rendering/pointer checks; Unix IPC and physical touch hardware are separate gates.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-009",
      "parent": "SYN-REQ-009",
      "statement": "Dialysate outlet and bypass shall remain outside the venous chamber and lead to effluent. POST substitution shall enter a dedicated venous-chamber inlet; PRE enters before the filter. Blood enters above and leaves below. Non-joining crossings shall have visible clearance.",
      "acceptance": "Exact intended connector endpoints and no dialysate intersection with the venous-chamber rectangle in actual HD/PRE/POST, bypass and stale renders at all three test sizes. A separate POST tracer check uses an independent scalar mixing oracle with 1e-12 mmol/L tolerance and existing 1e-6 mmol residual limit. Proposed engineering criteria; no bubble-capture or independent usability acceptance.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_synoptic.SynopticTests.test_actual_lvgl_modes_responsive_touch_and_stale",
      "coverage": "Actual drawn segment endpoints and chamber exclusion in all fixture sizes, modes, bypass and stale states; additional POST tracer regression in test_synoptic. No bubble-trap validation.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "SYN-OBL-010",
      "parent": "SYN-REQ-010",
      "statement": "Home shall prioritize the filter and extracorporeal flow with a simplified overview, animated fluid-direction cues and measured acid/bicarbonate liquid, dialysate feed, drain, membrane UF and substitution quantities in mL/min. Mechanical roller motion, tanks and full valve plumbing shall be confined to the Blood circuit and Hydraulics tabs. PRE/POST destination, bypass, zero/unknown flow, freshness and reduced motion remain explicit. Test distinct render modes, actual tab events, source-to-value mapping and simplified topology at all three fixture sizes.",
      "acceptance": "Proposed engineering criteria recorded before implementation in the design. No independent acceptance is inferred from execution.",
      "design": "docs/design/ANIMATED_SYNOPTIC.md",
      "test": "test_synoptic.SynopticTests.test_actual_lvgl_modes_responsive_touch_and_stale",
      "coverage": "Synthetic telemetry and real LVGL rendering/pointer checks; Unix IPC and physical touch hardware are separate gates.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "WEB-OBL-001",
      "parent": "WEB-REQ-001",
      "statement": "Run production C++ Plant, control/protection decisions and existing Python patient/physical coupling locally using WebAssembly and Pyodide. HD/PRE/POST must reach treatment with finite results and conserved water/solute inventories; no replacement physical equations or prerecorded telemetry.",
      "acceptance": "Criteria declared before execution; native/Wasm comparison and real Chromium UI gates.",
      "design": "docs/design/BROWSER_RUNTIME.md",
      "test": "test_browser.BrowserRuntimeTests.test_full_wasm_portability",
      "coverage": "Selected synthetic full cycles and browser interactions; no process isolation, independent usability approval, long-duration/mobile qualification or global numerical closure.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "WEB-OBL-002",
      "parent": "WEB-REQ-002",
      "statement": "Render existing LVGL guided views in a browser canvas with touch/pointer input and working lifecycle actions, prescription, STOP, detail tabs and reduced motion. Keep simulation time independent of animation frame rate.",
      "acceptance": "Criteria declared before execution; native/Wasm comparison and real Chromium UI gates.",
      "design": "docs/design/BROWSER_RUNTIME.md",
      "test": "test_browser.BrowserRuntimeTests.test_real_browser_ui",
      "coverage": "Selected synthetic full cycles and browser interactions; no process isolation, independent usability approval, long-duration/mobile qualification or global numerical closure.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "WEB-OBL-003",
      "parent": "WEB-REQ-003",
      "statement": "Compare the same deterministic scenarios/commands and initial conditions in native and WebAssembly execution. Discrete stages/alarms must match exactly; finite numeric outputs use abs(a-b) <= 1e-8 + 1e-9*max(abs(a),abs(b)), in each field's documented units. Water and solute conservation retain existing 1e-6 mL/mmol bounds. These are proposed portability budgets, not global numerical accuracy approval.",
      "acceptance": "Criteria declared before execution; native/Wasm comparison and real Chromium UI gates.",
      "design": "docs/design/BROWSER_RUNTIME.md",
      "test": "test_browser.BrowserRuntimeTests.test_full_wasm_portability",
      "coverage": "Selected synthetic full cycles and browser interactions; no process isolation, independent usability approval, long-duration/mobile qualification or global numerical closure.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "WEB-OBL-004",
      "parent": "WEB-REQ-004",
      "statement": "Serve static assets only; computation and patient state stay in the browser. Pause when hidden, do not catch up elapsed wall time, prevent overlapping ticks; stop advancing after runtime failure and report unavailable state. Reset must discard queued actions and old patient state.",
      "acceptance": "Criteria declared before execution; native/Wasm comparison and real Chromium UI gates.",
      "design": "docs/design/BROWSER_RUNTIME.md",
      "test": "test_browser.BrowserRuntimeTests.test_real_browser_ui",
      "coverage": "Selected synthetic full cycles and browser interactions; no process isolation, independent usability approval, long-duration/mobile qualification or global numerical closure.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "WEB-OBL-005",
      "parent": "WEB-REQ-005",
      "statement": "Pin toolchain/runtime dependencies, preserve source/configuration identifiers, build instructions and native/Wasm comparison results. Published build must identify its source and dependency artifacts.",
      "acceptance": "Criteria declared before execution; native/Wasm comparison and real Chromium UI gates.",
      "design": "docs/design/BROWSER_RUNTIME.md",
      "test": "test_browser.BrowserRuntimeTests.test_full_wasm_portability",
      "coverage": "Selected synthetic full cycles and browser interactions; no process isolation, independent usability approval, long-duration/mobile qualification or global numerical closure.",
      "approval": "proposed; independent approval pending"
    },
    {
      "id": "WEB-OBL-006",
      "parent": "WEB-REQ-006",
      "statement": "Delayed manual PRIME must remain usable beyond the batch horizon in an explicitly interactive session.",
      "acceptance": "HD/PRE/POST wait 2400 ticks then confirmed PRIME and complete lifecycle, zero alarms, conservation and native/Wasm budgets retained; batch limit and STOP retained.",
      "design": "docs/design/BROWSER_RUNTIME.md",
      "test": "test_browser.BrowserRuntimeTests.test_delayed_manual_prime",
      "coverage": "Finite synthetic delayed-start regression; independent review, arbitrary duration and cross-browser/device qualification remain open.",
      "approval": "proposed; independent approval pending"
    }
  ]
}
