# Explained project checklist

Generated from `checklist.json`. Edit the JSON and rerun `python3 tools/render_checklist.py`.

**Draft for substantive review. All entries are open; no compliance or test pass is claimed.**

Read [coverage and use instructions](README.md) and [edition gaps](EDITION_GAPS.md) first. Owner roles are not assigned people. Source references are edition-specific; grouped references require detailed review.

## ISO 14971:2019, edition 3

Supplied English international edition; clauses 4–10 reviewed. European A11 material not supplied.

Open edition/coverage gaps: GAP-03.

### RM-001 — Lifecycle risk work

**References:** 4.1. **Basis:** supplied-standard.

Keep one risk process covering design, experiments, release, maintenance and retirement, with a separate downstream device boundary.

**Evidence needed:** Risk procedure; lifecycle interfaces and responsibility map.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-002 — Management responsibility

**References:** 4.2. **Basis:** supplied-standard.

Assign accountable leadership, resources and risk policy; review whether the process remains effective.

**Evidence needed:** Approved policy; resource and management-review records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-003 — Competence

**References:** 4.3. **Basis:** supplied-standard.

Record the expertise needed for physiology, dialysis engineering, software, security and safety review; identify missing expertise.

**Evidence needed:** Role competence matrix; training and reviewer records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-004 — Risk plan

**References:** 4.4. **Basis:** supplied-standard.

Define scope, responsibilities, review points, individual and aggregate acceptance criteria and how controls and field feedback will be evaluated before scoring risks.

**Evidence needed:** Versioned risk plan; acceptance criteria; monitoring plan.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-005 — Risk evidence navigation

**References:** 4.5. **Basis:** supplied-standard.

Connect each hazard to analysis, evaluation, control decisions, effectiveness evidence and residual conclusions so a reviewer can follow the complete argument.

**Evidence needed:** Risk file index; bidirectional trace report.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-006 — Analysis provenance

**References:** 5.1. **Basis:** supplied-standard.

Identify the analyzed configuration, scope, participants and date; changing a dialyzer or patient envelope must not silently reuse an unrelated assessment.

**Evidence needed:** Configuration-specific risk-analysis records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-007 — Use and misuse

**References:** 5.2. **Basis:** supplied-standard.

Describe intended simulation users, expected operation and plausible misuse, including mistaken interpretation as a validated clinical system.

**Evidence needed:** Intended-use specification; misuse scenarios.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-008 — Safety characteristics

**References:** 5.3. **Basis:** supplied-standard.

Identify safety-relevant flows, pressures, composition, temperature, volumes, time and interfaces, including justified operating boundaries.

**Evidence needed:** Safety characteristics register; limit rationale.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-009 — Hazard sequences

**References:** 5.4. **Basis:** supplied-standard.

Trace foreseeable combinations of normal operation, faults and user actions to hazardous situations and harms, throughout the lifecycle.

**Evidence needed:** Hazard analysis; event sequences; normal and fault scenarios.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-010 — Risk estimates

**References:** 5.5. **Basis:** supplied-standard.

Explain severity and probability assumptions using suitable evidence; record uncertainty and consequences where probabilities cannot be estimated.

**Evidence needed:** Risk estimates; data provenance and uncertainty rationale.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-011 — Individual risk decisions

**References:** 6. **Basis:** supplied-standard.

Evaluate each estimated risk against the predeclared plan and document whether further reduction is required.

**Evidence needed:** Evaluation records linked to plan version.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-012 — Control selection

**References:** 7.1. **Basis:** supplied-standard.

Consider safer design first, then protective measures, then information/training; explain rejected options and whether additional reduction is practicable.

**Evidence needed:** Control-option analysis; design decisions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-013 — Control implementation and effectiveness

**References:** 7.2. **Basis:** supplied-standard.

Verify both that each control exists and that it reduces the intended risk under the stated conditions; passing a code-path test alone is insufficient.

**Evidence needed:** Implementation evidence; effectiveness tests with justified acceptance criteria.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-014 — Residual risk

**References:** 7.3. **Basis:** supplied-standard.

Re-evaluate each controlled risk, document acceptability and identify necessary residual-risk communication.

**Evidence needed:** Residual-risk decisions; user-information links.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-015 — Benefit-risk escalation

**References:** 7.4. **Basis:** supplied-standard.

Where residual risk exceeds criteria and further reduction is impracticable, obtain a documented evidence-based benefit-risk decision; otherwise change the design or intended use.

**Evidence needed:** Benefit-risk assessment or documented non-applicability for each case.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-016 — Control side effects

**References:** 7.5. **Basis:** supplied-standard.

Check whether clamps, pump stops, bypasses, alarms and recovery actions introduce new risks or change existing ones.

**Evidence needed:** Secondary-hazard analysis; additional control traces.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-017 — Coverage of risk controls

**References:** 7.6. **Basis:** supplied-standard.

Review every identified hazardous situation to ensure that planned control decisions and their verification are accounted for.

**Evidence needed:** Control completeness review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-018 — Combined residual risk

**References:** 8. **Basis:** supplied-standard.

Evaluate the combined remaining risk against the plan and intended benefits, including interacting failures and cumulative exposure.

**Evidence needed:** Overall residual-risk report; residual-risk disclosures.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-019 — Release risk review

**References:** 9. **Basis:** supplied-standard.

Before release, verify execution of the plan, acceptability of overall residual risk and readiness to collect feedback; record accountable authorization.

**Evidence needed:** Risk-management report; actual release review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-020 — Feedback acquisition

**References:** 10.1; 10.2. **Basis:** supplied-standard.

Collect issue reports, usage findings, supplier notices and relevant public/state-of-art information using defined responsibilities and routes.

**Evidence needed:** Feedback procedure; intake log; supplier monitoring records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### RM-021 — Feedback action

**References:** 10.3; 10.4. **Basis:** supplied-standard.

Assess new information for changed hazards or acceptance assumptions, act on affected versions and process weaknesses, and return decisions to management review.

**Evidence needed:** Safety triage; change and corrective-action records; updated risk file.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

## IEC 62304:2006+AMD1:2015 CSV, edition 1.1

Consolidated source contains redline and final bilingual versions. Checklist uses final English clauses 4–9. Separate amendment is redundant input, not a separate compliance target.

Open edition/coverage gaps: GAP-05.

### SW-001 — Quality and risk framework

**References:** 4.1; 4.2. **Basis:** supplied-standard.

Tie software work to controlled quality and ISO 14971 processes; a GitHub workflow does not itself establish an operating QMS.

**Evidence needed:** Quality process map; software-to-system risk interface.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-002 — Safety classification

**References:** 4.3. **Basis:** supplied-standard.

Document classification for each software system and any differently classified item; until assigned, use Class C requirements where the standard applies. Justify claimed segregation and external controls.

**Evidence needed:** Classification report; segregation argument; item allocation.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-003 — Legacy route decision

**References:** 4.4.1–4.4.5. **Basis:** supplied-standard.

Treat new project code as new development. If legacy software is later introduced, explicitly assess its risk, evidence gaps, gap closure, maintenance and rationale for continued use.

**Evidence needed:** Legacy applicability decision; item-specific gap plan and version rationale.

**Scope:** conditional. A documented feature/scope decision is required. Absence of evidence is not a not-applicable decision.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-004 — Development plan

**References:** 5.1.1; 5.1.2. **Basis:** supplied-standard.

Define lifecycle activities, deliverables, traceability, configuration and problem handling; maintain the plan when the work changes.

**Evidence needed:** Software development plan; controlled revisions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-005 — System coordination and tools

**References:** 5.1.3; 5.1.4. **Basis:** supplied-standard.

Connect software requirements and validation to system engineering; select documented methods, languages and tools suitable for the planned safety rigor.

**Evidence needed:** System/software responsibility map; tool and method rationale.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-006 — Integration and verification planning

**References:** 5.1.5; 5.1.6. **Basis:** supplied-standard.

Plan build-up of components and SOUP, verification methods, reviewers, milestones and acceptance criteria before execution.

**Evidence needed:** Integration plan; verification plan.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-007 — Risk and document planning

**References:** 5.1.7; 5.1.8. **Basis:** supplied-standard.

Plan software risk tasks including third-party behavior, and assign owners and review/approval rules to lifecycle documents.

**Evidence needed:** Software risk plan; document-control matrix.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-008 — Configuration planning

**References:** 5.1.9–5.1.11. **Basis:** supplied-standard.

Identify controlled items, change authority, supporting tools and the point at which items enter control; baseline items before their verification.

**Evidence needed:** Configuration plan; toolchain inventory; baseline records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-009 — Technology-specific defects

**References:** 5.1.12. **Basis:** supplied-standard.

Identify likely C/C++, concurrency, numeric and Python-tool defects and choose checks with a rationale for the selected technology.

**Evidence needed:** Defect taxonomy; analysis rules; verification rationale.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-010 — Requirements content

**References:** 5.2.1; 5.2.2. **Basis:** supplied-standard.

Derive uniquely identified software requirements covering function, platform, timing, I/O, interfaces, security, alarms, data, installation, maintenance and user interaction as relevant.

**Evidence needed:** Reviewed software requirements; system-source links.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-011 — Risk and system feedback

**References:** 5.2.3–5.2.5. **Basis:** supplied-standard.

Express software controls as requirements, revisit risk analysis when requirements evolve, and propagate conflicts or new constraints to system requirements.

**Evidence needed:** Risk-control requirements; change-impact records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-012 — Requirements review

**References:** 5.2.6. **Basis:** supplied-standard.

Review each requirement for clarity, consistency, traceability and verifiability; numerical acceptance limits need a justified source.

**Evidence needed:** Review records; resolved requirement issues.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-013 — Architecture and interfaces

**References:** 5.3.1; 5.3.2. **Basis:** supplied-standard.

Allocate requirements to components and describe all interfaces, including control/protection arbitration, clock semantics and failure behavior.

**Evidence needed:** Architecture; interface contracts; allocation matrix.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-014 — SOUP assumptions

**References:** 5.3.3; 5.3.4. **Basis:** supplied-standard.

Record needed behavior and platform/resource assumptions for LVGL, transport, numerical and other third-party components.

**Evidence needed:** SOUP specifications; platform and version constraints.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-015 — Segregation and architecture review

**References:** 5.3.5; 5.3.6. **Basis:** supplied-standard.

Specify how risk-related segregation is achieved and verify the architecture against requirements and SOUP assumptions; shared host/kernel failures remain in the argument.

**Evidence needed:** Segregation specification; architecture review and analysis.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-016 — Detailed unit design

**References:** 5.4.1–5.4.4. **Basis:** supplied-standard.

Identify software units and document their behavior and interfaces at the applicable class rigor; review consistency with architecture before implementation is accepted.

**Evidence needed:** Unit design; state machines; design review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-017 — Implementation and unit strategy

**References:** 5.5.1; 5.5.2. **Basis:** supplied-standard.

Implement the designed units and justify the verification methods used to expose relevant defects.

**Evidence needed:** Versioned source; coding review; unit-verification strategy.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-018 — Unit acceptance

**References:** 5.5.3–5.5.5. **Basis:** supplied-standard.

Define acceptance before integration and check relevant control/data flow, initialization, memory, error and boundary behavior; retain actual results.

**Evidence needed:** Unit acceptance criteria; test and analysis results.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-019 — Integration behavior

**References:** 5.6.1–5.6.4. **Basis:** supplied-standard.

Integrate according to the plan and verify interfaces, sequences and required behavior, including abnormal conditions and timing.

**Evidence needed:** Integration build records; interface and fault-test evidence.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-020 — Integration adequacy and regression

**References:** 5.6.5–5.6.8. **Basis:** supplied-standard.

Assess coverage of integration tests, repeat affected checks after change and record reproducible results and anomalies.

**Evidence needed:** Integration review; regression report; issue links.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-021 — System tests and anomalies

**References:** 5.7.1; 5.7.2. **Basis:** supplied-standard.

Define tests or other verification for every software requirement and enter failures into controlled problem resolution.

**Evidence needed:** Requirement-to-test mapping; system protocols; anomaly log.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-022 — System-test completeness

**References:** 5.7.3–5.7.5. **Basis:** supplied-standard.

Retest after change, evaluate risk impact, check adequacy and retain configuration, procedure, expected/actual outcomes and tester identity.

**Evidence needed:** System test report; regression rationale; execution metadata.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-023 — Release readiness and anomalies

**References:** 5.8.1–5.8.3. **Basis:** supplied-standard.

Complete required verification, list unresolved anomalies and evaluate their acceptability for the declared use before release.

**Evidence needed:** Verification closure review; known-anomaly assessment.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-024 — Release identity and completion

**References:** 5.8.4–5.8.6. **Basis:** supplied-standard.

Identify the exact released version and reproducible build process; verify that required lifecycle activities are complete.

**Evidence needed:** Release manifest; build instructions; completion review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-025 — Retention and delivery

**References:** 5.8.7; 5.8.8. **Basis:** supplied-standard.

Retain software and records for the justified lifetime/regulatory period and deliver releases with controlled integrity and version identification.

**Evidence needed:** Retention policy; archived build inputs; delivery verification.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-026 — Maintenance planning

**References:** 6.1. **Basis:** supplied-standard.

Plan feedback intake, risk-based triage, changes, regression, third-party updates and obsolescence throughout support.

**Evidence needed:** Maintenance plan; SOUP update strategy.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-027 — Feedback assessment

**References:** 6.2.1.1–6.2.1.3; 6.2.2. **Basis:** supplied-standard.

Document feedback, evaluate safety implications and activate problem resolution when investigation is needed.

**Evidence needed:** Feedback assessments; problem records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-028 — Change impact and communication

**References:** 6.2.3–6.2.5. **Basis:** supplied-standard.

Analyze and approve maintenance changes and decide who needs safety or update information, including downstream users and authorities when applicable.

**Evidence needed:** Approved changes; impact analysis; communication records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-029 — Maintenance implementation

**References:** 6.3.1; 6.3.2. **Basis:** supplied-standard.

Repeat relevant development and verification activities for a change, then release it through the controlled process.

**Evidence needed:** Maintenance evidence package; updated release record.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-030 — Software hazard contribution

**References:** 7.1.1–7.1.4. **Basis:** supplied-standard.

Identify software items that can contribute to hazardous situations, causal failures and relevant published SOUP anomalies; record causal chains.

**Evidence needed:** Software hazard analysis; SOUP anomaly evaluation.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-031 — Software risk-control allocation

**References:** 7.2.1; 7.2.2. **Basis:** supplied-standard.

Allocate each control to requirements and revisit safety classification when new software controls or items are introduced.

**Evidence needed:** Allocation and classification updates.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-032 — Control verification and trace

**References:** 7.3.1; 7.3.3. **Basis:** supplied-standard.

Verify software risk controls, assess new hazardous situations, and trace each hazard through item, cause, control and evidence.

**Evidence needed:** Risk-control test report; full causal trace.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-033 — Risk impact of modification

**References:** 7.4.1–7.4.3. **Basis:** supplied-standard.

Analyze how code, SOUP and configuration changes affect safety and existing controls; repeat affected risk activities.

**Evidence needed:** Change-specific risk analysis; regression selection.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-034 — Configuration identification

**References:** 8.1.1–8.1.3. **Basis:** supplied-standard.

Identify exact controlled source, documents, build inputs and third-party versions, and reconstruct the composition of a released configuration.

**Evidence needed:** Configuration index; SBOM; baseline manifest.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-035 — Controlled change history

**References:** 8.2.1–8.2.4; 8.3. **Basis:** supplied-standard.

Authorize, implement and verify changes with traceable relationships and maintain recoverable configuration history.

**Evidence needed:** Change records; approvals; verification and history.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-036 — Problem intake and investigation

**References:** 9.1; 9.2. **Basis:** supplied-standard.

Record reproducible problems and their criticality; investigate cause and safety impact, including documented rationale for no change.

**Evidence needed:** Problem reports; investigations; risk links.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-037 — Problem communication and trends

**References:** 9.3–9.6. **Basis:** supplied-standard.

Inform relevant parties, apply change control, retain records and inspect recurring problems for systemic causes.

**Evidence needed:** Communication log; issue history; trend reviews.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SW-038 — Resolution verification

**References:** 9.7; 9.8. **Basis:** supplied-standard.

Verify that fixes resolve the reported problem without unacceptable side effects and retain repeatable test details.

**Evidence needed:** Fix verification; regression results; closure review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Software lifecycle lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

## IEC 81001-5-1:2021

Supplied original 2021 bilingual text; clauses 4–9 and Annexes F/G reviewed. Corrected 2025-12 version and interpretation reconciliation remain open.

Open edition/coverage gaps: GAP-04.

### SEC-001 — Security governance

**References:** 4.1.1–4.1.4. **Basis:** supplied-standard.

Integrate security into quality work, define accountable roles and software scope, and document required competence.

**Evidence needed:** Security lifecycle plan; role and competence records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-002 — Contracted development

**References:** 4.1.5. **Basis:** supplied-standard.

For contracted custom components, specify the security work and evidence expected from suppliers and assess delivery.

**Evidence needed:** Supplier agreements; supplier evidence review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-003 — Security process improvement

**References:** 4.1.6; 4.1.8; 4.1.9. **Basis:** supplied-standard.

Track process problems and review security issues at the required cadence, using findings to improve development and close documentation defects.

**Evidence needed:** Process reviews; improvement actions; security-document issue log.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-004 — Vulnerability disclosure

**References:** 4.1.7. **Basis:** supplied-standard.

Define timely communication of affected versions, severity, available mitigations and fixes without exposing unnecessary exploit detail.

**Evidence needed:** Disclosure policy; advisory template; communication decisions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-005 — Security risk policy

**References:** 4.2. **Basis:** supplied-standard.

Define security risk acceptance and relate threats, residual exposure and compensating controls to safety and intended use.

**Evidence needed:** Security risk plan; acceptance policy.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-006 — Support responsibility

**References:** 4.3. **Basis:** supplied-standard.

Classify software by who maintains or supports it, including dependencies and required external software, so patch obligations are not lost.

**Evidence needed:** Support responsibility inventory; end-of-support policy.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-007 — Integrated secure lifecycle

**References:** 5.1.1. **Basis:** supplied-standard.

Plan security tasks across the lifecycle and justify any tailoring with the required review; absence of internet access is not a blanket exclusion.

**Evidence needed:** Integrated plan; tailoring review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-008 — Development infrastructure

**References:** 5.1.2. **Basis:** supplied-standard.

Protect source, CI, build environments, credentials and release artifacts against unauthorized modification or disclosure.

**Evidence needed:** Infrastructure threat model; access policy; build provenance.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-009 — Secure implementation rules

**References:** 5.1.3; 5.5.1. **Basis:** supplied-standard.

Define language-specific secure coding rules for parsing, numeric limits, memory, concurrency and error handling and apply them to project code.

**Evidence needed:** Coding standard; review records; deviations.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-010 — Lifecycle security requirements

**References:** 5.2.1. **Basis:** supplied-standard.

Specify security needs for installation, operation, updates, service and retirement, including the external experiment console.

**Evidence needed:** Security requirements; lifecycle use cases.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-011 — Requirements review

**References:** 5.2.2. **Basis:** supplied-standard.

Review security requirements with relevant disciplines and document review objectivity and conflicts of interest.

**Evidence needed:** Security requirements review; participants and conflict record.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-012 — External software risk

**References:** 5.2.3. **Basis:** supplied-standard.

Evaluate required third-party and external software against the security context rather than assuming a permissive license implies trustworthiness.

**Evidence needed:** Dependency risk assessments; required-software assumptions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-013 — Layered security architecture

**References:** 5.3.1; 5.3.2. **Basis:** supplied-standard.

Define trust boundaries, least privilege and layered defenses compatible with protective functions; isolate simulation administration from device operations.

**Evidence needed:** Trust-boundary diagram; authorization model; debug-interface policy.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-001, TEST-001 (draft/planned; not complete coverage).

### SEC-014 — Architecture review

**References:** 5.3.3. **Basis:** supplied-standard.

Review boundary enforcement and adverse behavior, including shared-host compromise and failure of a security control.

**Evidence needed:** Architecture review; attack and common-cause analysis.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-015 — Security detail and interface design

**References:** 5.4.1–5.4.4. **Basis:** supplied-standard.

Document threat mitigations, interface permissions, input validation, assets and error handling; review internal and external interface assumptions.

**Evidence needed:** Interface security contracts; detailed-design review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-016 — Implementation review

**References:** 5.5.2. **Basis:** supplied-standard.

Review implementation against security design using suitable manual and automated methods and resolve or justify findings.

**Evidence needed:** Code review; static-analysis results; deviation dispositions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-017 — Security integration

**References:** 5.6. **Basis:** supplied-standard.

Check that interacting components enforce compatible permissions and policies; choose integration tests for changes in trust or execution environment.

**Evidence needed:** Integration security analysis; boundary-test evidence.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-018 — Security requirement tests

**References:** 5.7.1. **Basis:** supplied-standard.

Exercise authorized and unauthorized operations, malformed input, stress and resource behavior against security requirements.

**Evidence needed:** Security protocols; measured results.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-019 — Mitigation challenge tests

**References:** 5.7.2. **Basis:** supplied-standard.

Attempt to defeat modeled mitigations and check for newly introduced attack paths or safety hazards.

**Evidence needed:** Adversarial test report; mitigation trace; risk updates.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-020 — Vulnerability discovery

**References:** 5.7.3. **Basis:** supplied-standard.

Assess supplied software and dependencies using current vulnerability information and appropriate composition, static, dynamic and malformed-input checks.

**Evidence needed:** Dated scan results; SBOM; findings and triage rationale.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-021 — Penetration testing and objectivity

**References:** 5.7.4; 5.7.5. **Basis:** supplied-standard.

Plan penetration testing with scope, competence and independence appropriate to the required review level; document conflicts rather than claiming self-review is independent.

**Evidence needed:** Penetration-test plan/report; independence rationale.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-022 — Security release closure

**References:** 5.8.1; 5.8.5; 5.8.6. **Basis:** supplied-standard.

Route findings through problem handling and complete required security activities and unresolved-risk review before release.

**Evidence needed:** Security closure report; accepted findings; release authorization.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-023 — Secure-use documentation

**References:** 5.8.2. **Basis:** supplied-standard.

Explain supported configurations, secure operation, accounts, boundary assumptions and remaining security risks to the relevant user roles.

**Evidence needed:** Security operating guide; account guide; residual-risk information.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-024 — Release integrity and signing keys

**References:** 5.8.3; 5.8.4. **Basis:** supplied-standard.

Provide an integrity-verification mechanism for released files; if signing is used, protect private keys and document ownership and recovery.

**Evidence needed:** Artifact verification procedure; signing-key controls where applicable.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-025 — Retirement guidance

**References:** 5.8.7. **Basis:** supplied-standard.

Document how to remove deployments, credentials, configuration and sensitive data safely at end of use.

**Evidence needed:** Decommissioning procedure; retirement verification.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-026 — Security update policy

**References:** 6.1.1. **Basis:** supplied-standard.

Define update priorities and timeframes using exposure, exploitability, affected installations and available mitigations.

**Evidence needed:** Support/update policy; prioritization decisions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-027 — Patch monitoring and verification

**References:** 6.2.1; 6.2.2. **Basis:** supplied-standard.

Monitor vulnerabilities and verify that updates actually fix the issue without unacceptable safety or security regression, including supplier patches.

**Evidence needed:** Monitoring records; patch and regression evidence.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-028 — Update compatibility

**References:** 6.3.1. **Basis:** supplied-standard.

Define supported update paths and mitigations where a dependency update cannot yet be approved.

**Evidence needed:** Compatibility matrix; temporary mitigation decisions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-029 — Secure update delivery

**References:** 6.3.2; 6.3.3. **Basis:** supplied-standard.

Maintain the update-delivery mechanism and verify authenticity and integrity before accepting updates.

**Evidence needed:** Update mechanism tests; delivery and recovery records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-030 — Security operating context

**References:** 7.1.1; 7.1.2. **Basis:** supplied-standard.

Describe deployment, users, networks, physical access and assumed controls for WSL2 and Linux profiles.

**Evidence needed:** Security context; deployment assumptions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-031 — Maintained threat model

**References:** 7.2. **Basis:** supplied-standard.

Identify assets, processes, data flows, interfaces and dependencies; review the threat model with the required cadence and after relevant changes.

**Evidence needed:** Versioned threat model; periodic and change reviews.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-032 — Security risk evaluation

**References:** 7.3. **Basis:** supplied-standard.

Assess realistic threat consequences and likelihood/exploitability; connect safety consequences to the risk file rather than treating a vulnerability score as clinical risk.

**Evidence needed:** Threat risk decisions; safety-security cross references.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-033 — Mitigation effectiveness

**References:** 7.4. **Basis:** supplied-standard.

Implement selected mitigations, verify their effectiveness and assess new risk introduced by authentication, rate limiting or recovery mechanisms.

**Evidence needed:** Mitigation requirements; effectiveness tests; residual review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-034 — Security monitoring

**References:** 7.5. **Basis:** supplied-standard.

Use supplier and field information to reassess security assumptions and affected releases throughout support.

**Evidence needed:** Monitoring and reassessment records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-035 — Reconstructable security configuration

**References:** 8. **Basis:** supplied-standard.

Retain enough configuration and third-party version information to identify affected products and reproduce their security-relevant composition.

**Evidence needed:** Versioned configuration; dependency and build records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-036 — Security problem intake

**References:** 9.1; 9.2. **Basis:** supplied-standard.

Provide maintained routes for receiving internal, external and supplier security reports.

**Evidence needed:** Security issue procedure; intake records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-037 — Security investigation

**References:** 9.3; 9.4. **Basis:** supplied-standard.

Triage promptly, determine affected versions and safety impact, investigate causes and assess related issues.

**Evidence needed:** Triage deadlines; investigation and impact records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-038 — Security resolution and disclosure

**References:** 9.5. **Basis:** supplied-standard.

Resolve or mitigate findings, review remaining issues for each release and communicate relevant effects to users and suppliers.

**Evidence needed:** Resolution records; residual review; advisories.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-039 — Transitional-software decision

**References:** F.1–F.4. **Basis:** supplied-standard.

Do not use the transitional route for new project code. If introduced later, scope the claim, close required gaps and plan ongoing support and migration.

**Evidence needed:** Applicability decision; transitional gap/closure/migration records if invoked.

**Scope:** conditional. A documented feature/scope decision is required. Absence of evidence is not a not-applicable decision.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### SEC-040 — Conformance identifier accuracy

**References:** G. **Basis:** supplied-standard.

If publishing a machine-readable conformance identifier, verify its intended claim and evidence; do not label a documentation-only result as full conformity.

**Evidence needed:** Claim review; identifier selection rationale if used.

**Scope:** conditional. A documented feature/scope decision is required. Absence of evidence is not a not-applicable decision.

**Owner role:** Security lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

## ANSI/AAMI ES60601-1:2005/(R)2012 with listed amendments

US consolidated redline and separate IEC AMD1:2012. Not IEC edition 3.2 or an EN adoption. AAMI A2:2010 must not be confused with IEC AMD2:2020. Programmable-system changes cross-checked against amendment; physical coverage is chapter-level only.

Open edition/coverage gaps: GAP-01, GAP-08.

### GEN-001 — General-standard applicability

**References:** 1; 2; 3. **Basis:** supplied-standard.

Define the reference and future equipment boundaries, applicable particular/collateral documents and interpretation of terms; reconcile US adoption with the selected EU package.

**Evidence needed:** Applicability report; edition and terminology baseline.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-002 — System safety basis

**References:** 4.1; 4.2. **Basis:** supplied-standard.

Analyze normal use and foreseeable misuse across software, physical plant assumptions and operators, including hazards not bounded by a prescriptive test.

**Evidence needed:** System risk file; general-standard coverage review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-003 — Essential performance

**References:** 4.3. **Basis:** supplied-standard.

Identify functions whose loss or degradation can cause unacceptable risk and define measurable normal/fault limits for the selected configuration.

**Evidence needed:** Essential-performance specification; limit derivation.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-004 — Lifetime and alternative controls

**References:** 4.4; 4.5. **Basis:** supplied-standard.

Specify the modeled/product lifetime and justify any alternative safety approach with equivalent risk reasoning, not convenience.

**Evidence needed:** Lifetime assumptions; equivalence justification where invoked.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-005 — Physical design assumptions

**References:** 4.6–4.10. **Basis:** supplied-standard.

Record patient contact, components, high-integrity claims, power and single-fault assumptions; keep physical verification as a downstream obligation.

**Evidence needed:** Hardware assumptions; component evidence; single-fault analysis.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-006 — Test and equipment baseline

**References:** 5; 6. **Basis:** supplied-standard.

Plan the actual equipment configuration, classifications, environmental conditions and test sequence; simulator execution cannot substitute for equipment type tests.

**Evidence needed:** Equipment test plan; classification rationale.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-007 — Information and identification

**References:** 7. **Basis:** supplied-standard.

Define safety information, labels, units, configuration identity and instructions; distinguish device operating information from experiment controls.

**Evidence needed:** Information specification; LVGL review; labeling/IFU evidence.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-008 — Electrical, mechanical and radiation hazards

**References:** 8; 9; 10. **Basis:** supplied-standard.

Maintain downstream obligations for relevant hardware tests and design review. Model selected failure consequences without reporting simulated electrical or mechanical compliance.

**Evidence needed:** Downstream hardware test matrix; relevance decisions.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-009 — Thermal, fluid and biological interfaces

**References:** 11. **Basis:** supplied-standard.

Map heating, liquid ingress, cleaning, fluid quality and interruption hazards to software interlocks and to separate physical/biological evidence.

**Evidence needed:** Thermal/fluid hazard controls; downstream test and validation plans.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-010 — Accuracy and hazardous output

**References:** 12.1; 12.4.1–12.4.4. **Basis:** supplied-standard.

Specify accuracy, safe parameter entry and output indications; analyze both incorrect output and deliberate limit changes.

**Evidence needed:** Accuracy budget; range-check design; abnormal-output tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-011 — Usability and alarm integration

**References:** 12.2; 12.3; 15.1. **Basis:** supplied-standard.

Link user tasks, control placement and alarms to use-related risks and applicable collateral requirements.

**Evidence needed:** Usability file; alarm catalog; critical-task evidence.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-012 — Other output modalities

**References:** 12.4.5; 12.4.6. **Basis:** supplied-standard.

Screen radiation and therapeutic/diagnostic acoustic-output provisions against the actual configuration; document non-applicability where absent.

**Evidence needed:** Reviewed applicability rationale.

**Scope:** conditional. A documented feature/scope decision is required. Absence of evidence is not a not-applicable decision.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-013 — Fault conditions

**References:** 13. **Basis:** supplied-standard.

Define single faults and relevant combinations, including protective failure, and test hazardous consequences with justified fault assumptions.

**Evidence needed:** Fault model; single-fault test matrix; downstream physical tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-014 — Programmable-system governance

**References:** 14.1–14.3. **Basis:** supplied-standard.

Document applicability of programmable-system requirements, control the resulting records and connect system validation to the risk plan.

**Evidence needed:** PEMS applicability decision; controlled plans and records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-015 — Lifecycle and problem handling

**References:** 14.4; 14.5. **Basis:** supplied-standard.

Define phase inputs/outputs and reviews; feed hardware/software integration problems into controlled resolution.

**Evidence needed:** PEMS lifecycle; review gates; issue records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-016 — Programmable hazards and tools

**References:** 14.6.1; 14.6.2. **Basis:** supplied-standard.

Analyze erroneous, delayed or missing data, third-party behavior, networks and security; justify tools used to implement and verify controls.

**Evidence needed:** PEMS hazard analysis; tool-suitability evidence.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-017 — System safety requirements

**References:** 14.7. **Basis:** supplied-standard.

State basic-safety and essential-performance requirements and allocate software and non-software controls explicitly.

**Evidence needed:** System requirements; control allocation.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-018 — Safety architecture

**References:** 14.8. **Basis:** supplied-standard.

Analyze fail-safe behavior, redundancy/diversity where used, diagnostics, partitioning and common causes; container count is not an independence argument.

**Evidence needed:** Safety architecture; dependency/common-cause analysis.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-002, TEST-002 (draft/planned; not complete coverage).

### GEN-019 — Design and verification

**References:** 14.9; 14.10. **Basis:** supplied-standard.

Document design environment and verify safety/performance requirements with planned methods, coverage and appropriate reviewer independence.

**Evidence needed:** Design records; PEMS verification plan and report.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-020 — System validation independence

**References:** 14.11. **Basis:** supplied-standard.

Plan and execute system validation with documented methods and results; separate responsibility from the design team and record professional relationships and independence rationale.

**Evidence needed:** PEMS validation plan/report; team independence record.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-021 — Modification

**References:** 14.12. **Basis:** supplied-standard.

Reassess reused design evidence after change and repeat affected software/system lifecycle activities.

**Evidence needed:** Change-impact and evidence-reuse decisions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-022 — External network assumptions

**References:** 14.13. **Basis:** supplied-standard.

For connections outside the validated system, document purpose, network properties, configuration, security, flows and failure hazards; describe reassessment after network changes.

**Evidence needed:** Network integration guide; failure analysis.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-023 — Construction, systems and EMC

**References:** 15.2–15.5; 16; 17. **Basis:** supplied-standard.

Screen serviceability, construction, equipment combinations and electromagnetic behavior. Carry needed laboratory evidence into downstream adaptation.

**Evidence needed:** Detailed hardware/system/EMC applicability and test plans.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### GEN-024 — Annex applicability completion

**References:** Annexes. **Basis:** supplied-standard.

Complete the annex-by-annex normative/informative applicability review against the selected full edition; this first checklist does not reproduce its physical test methods.

**Evidence needed:** Reviewed annex register; linked physical test evidence.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

## ANSI/AAMI/IEC 60601-2-16:2018

Two copies of the US adoption approved in 2020, based on international edition 5 (2018). Normalized extracted text matches after watermark removal; different PDF hashes. Copy 02 is the primary review source.

Open edition/coverage gaps: GAP-02.

### HD-001 — Dialysis scope and precedence

**References:** 201.1; 201.2; 201.3. **Basis:** supplied-standard.

Scope HD and pre/post HDF, identify applicable collateral changes and system boundaries, and define pressure/flow terminology consistently.

**Evidence needed:** Dialysis applicability and terminology specification.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-002 — Dialysis performance baseline

**References:** 201.4.3.101. **Basis:** supplied-standard.

Create a measurable performance matrix for delivered flows, patient fluid removal, timing, composition and temperatures across all supported modes.

**Evidence needed:** Essential-performance matrix; configuration envelope.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-003 — Delivered blood flow

**References:** 201.4.3.102. **Basis:** supplied-standard.

Distinguish pump setting from delivered blood flow; model pressure-dependent delivery and tubing effects over the declared treatment duration.

**Evidence needed:** Flow model; accuracy protocols; bench/reference comparison.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-004 — Dialysate flow

**References:** 201.4.3.103. **Basis:** supplied-standard.

Verify delivered dialysate flow at relevant operating extremes and conditions rather than only a nominal setting.

**Evidence needed:** Dialysate flow tests; calibrated reference rationale.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-005 — Net patient fluid removal

**References:** 201.4.3.104. **Basis:** supplied-standard.

Measure net removal independently of gross membrane transfer and challenge pressure/rate extremes and balance errors.

**Evidence needed:** Fluid balance specification; independent mass-balance tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-006 — Substitution delivery

**References:** 201.4.3.105. **Basis:** supplied-standard.

Verify substitution delivery and its effect on net fluid balance in both HDF routes and after interruption.

**Evidence needed:** Pre/post HDF protocols; delivered volume results.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-007 — Treatment timing

**References:** 201.4.3.106. **Basis:** supplied-standard.

Define treatment-time semantics during pauses, faults and recovery and verify against an independent time reference.

**Evidence needed:** Timing requirements; interruption/recovery tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-008 — Dialysate composition

**References:** 201.4.3.107. **Basis:** supplied-standard.

Specify composition measurement and accuracy; conductivity alone must not become proof of each electrolyte concentration in the model.

**Evidence needed:** Chemistry/sensor model; composition validation.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-009 — Delivered fluid temperature

**References:** 201.4.3.108; 201.4.3.109. **Basis:** supplied-standard.

Evaluate dialysate and substitution temperature at the relevant delivery points, including transport delay and operating extremes.

**Evidence needed:** Thermal model; temperature accuracy evidence.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-010 — Protective failure

**References:** 201.4.7. **Basis:** supplied-standard.

Include failure of protection itself in single-fault analysis and distinguish normally present air from an injected abnormal event.

**Evidence needed:** Protection fault matrix; normal/fault scenario definitions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-011 — Test setup and classification

**References:** 201.5; 201.6. **Basis:** supplied-standard.

Retain the general-standard equipment test/classification obligations alongside dialysis-specific protocols.

**Evidence needed:** Integrated test plan; downstream equipment classification.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-012 — Units and control meaning

**References:** 201.7.4.3; 201.7.8.2. **Basis:** supplied-standard.

Use consistent pressure units and review control colors and emergency/blood-pump behavior with the intended user workflow.

**Evidence needed:** UI specification; unit and control review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-013 — Residual-risk information

**References:** 201.7.9.2.2. **Basis:** supplied-standard.

Explain connection, concentration, fluid contamination, blood-loss detection and other relevant residual limitations; do not imply venous pressure detects every disconnection.

**Evidence needed:** Risk-linked warnings; operator workflow review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-014 — Configuration and installation information

**References:** 201.7.9.2.5; 201.7.9.2.6. **Basis:** supplied-standard.

Document pressure definitions, fluid-input conditions, configurable protection settings, network/environment assumptions and their verification.

**Evidence needed:** Configuration guide; installation checks.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-015 — Cleaning and technical support information

**References:** 201.7.9.2.12; 201.7.9.3.1. **Basis:** supplied-standard.

Describe supported cleaning/disinfection sequences, servicing, replacement intervals and evidence limits; define information needed by operators and maintainers.

**Evidence needed:** Operating/technical guide; maintenance and hygiene assumptions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-016 — Electrical patient interfaces

**References:** 201.8. **Basis:** supplied-standard.

Carry patient-contact classification, leakage and supply-interface obligations into downstream hardware adaptation; a simulated circuit provides no leakage-current evidence.

**Evidence needed:** Physical electrical-safety plan; applicability rationale.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-017 — Spillage and fluid-path hygiene

**References:** 201.11.6.3; 201.11.6.6. **Basis:** supplied-standard.

Model leakage consequences and disinfection state interlocks; separate physical ingress tests and microbiological effectiveness validation.

**Evidence needed:** Leak/disinfection scenarios; downstream hygiene and ingress evidence plan.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-018 — Power interruption

**References:** 201.11.8. **Basis:** supplied-standard.

Specify behavior for loss of power, backup depletion and restoration, including alarm availability and safe restart; process-kill tests cover only modeled effects.

**Evidence needed:** Power-state machine; interruption tests; physical backup/alarm obligations.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-019 — Composition protection

**References:** 201.12.4.4.101. **Basis:** supplied-standard.

Provide protection independent of preparation control and verify actions on composition faults, wrong/missing concentrates and applicable profiles or boluses.

**Evidence needed:** Composition protection requirements; independence analysis; fault tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-020 — Temperature protection

**References:** 201.12.4.4.102. **Basis:** supplied-standard.

Separate regulation from protection and derive approved delivery-temperature limits and reaction budgets from the selected edition and risk analysis.

**Evidence needed:** Thermal protection requirements; independent sensing/action tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-021 — Patient balance protection

**References:** 201.12.4.4.103. **Basis:** supplied-standard.

Protect against unacceptable patient fluid imbalance independently of UF/substitution control; include interrupted substitution and any optional profiles/boluses.

**Evidence needed:** Independent balance observer; imbalance scenarios; response evidence.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-003, TEST-003 (draft/planned; not complete coverage).

### HD-022 — External blood loss

**References:** 201.12.4.4.104.1. **Basis:** supplied-standard.

Analyze venous disconnection, pressure limits and circuit rupture; verify responses while explicitly retaining detection limitations.

**Evidence needed:** Blood-loss hazard analysis; pressure/fault tests; residual-risk information.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-023 — Blood leak through membrane

**References:** 201.12.4.4.104.2. **Basis:** supplied-standard.

Model blood leak into dialysate and realistic detector sensitivity/delay, including flow extremes; verify protective response.

**Evidence needed:** Leak/sensor model; sensitivity and reaction tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-024 — Coagulation hazards

**References:** 201.12.4.4.104.3. **Basis:** supplied-standard.

Assess prolonged stopped blood flow and interaction with substitution and anticoagulation; an indiscriminate all-pumps-stop rule needs hazard review.

**Evidence needed:** Stagnation/coagulation scenarios; coordinated response specification.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-025 — Air protection

**References:** 201.12.4.4.105. **Basis:** supplied-standard.

Analyze air entry in normal and fault conditions, detector coverage and downstream travel time/volume; challenge both discrete and continuing air entry.

**Evidence needed:** Air model; detector-to-actuator timing budget; fault tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-026 — Protection availability and overrides

**References:** 201.12.4.4.106. **Basis:** supplied-standard.

Define when each protection must be active and distinguish audio pause from any explicitly permitted protection override, including duration and restoration.

**Evidence needed:** Mode/protection matrix; override access and expiry tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-005, TEST-005 (draft/planned; not complete coverage).

### HD-027 — Protective-system diagnostics

**References:** 201.12.4.4.107. **Basis:** supplied-standard.

Define self-check coverage and intervals, detect protective failure within the hazard time budget, and inhibit the affected function with appropriate indication.

**Evidence needed:** Diagnostic specification; latent-fault analysis; self-check tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-004, TEST-004 (draft/planned; not complete coverage).

### HD-028 — Cleaning/treatment exclusion

**References:** 201.12.4.4.108. **Basis:** supplied-standard.

Prevent patient treatment during cleaning/disinfection and analyze backflow and unsafe route transitions, including faults.

**Evidence needed:** Fluid-route state machine; incompatible-mode and backflow tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-029 — Unintended direction and mode changes

**References:** 201.12.4.4.109; 201.12.4.4.110. **Basis:** supplied-standard.

Prevent unintended blood-pump reversal and treatment-mode changes through validated commands and state transitions.

**Evidence needed:** Command validation; transition and reversal tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-030 — Online substitution quality

**References:** 201.12.4.4.111. **Basis:** supplied-standard.

Model preparation barriers, monitoring and observable integrity criteria in normal/fault cases; simulation cannot prove microbiological quality of intravenous fluid.

**Evidence needed:** Preparation barrier model; integrity scenarios; external fluid-quality validation obligations.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-006, TEST-006 (draft/planned; not complete coverage).

### HD-031 — Anticoagulation option

**References:** 201.12.4.4.112. **Basis:** supplied-standard.

Decide whether integrated anticoagulation is in the first configuration; if included, address dosing faults, pressure effects, misconnections, unintended flow and coordination with blood flow.

**Evidence needed:** Feature decision; infusion risk analysis and coordinated tests if included.

**Scope:** conditional. A documented feature/scope decision is required. Absence of evidence is not a not-applicable decision.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-032 — Liquid leakage into equipment

**References:** 201.13.2.6. **Basis:** supplied-standard.

Model consequences of leaking paths where useful, while retaining physical shielding and electrical safety testing as product obligations.

**Evidence needed:** Leak fault scenarios; downstream ingress/electrical tests.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-033 — Network single faults

**References:** 201.14.13. **Basis:** supplied-standard.

Verify that failed or corrupted network exchanges cannot cause unacceptable modeled treatment behavior; include stale, repeated and missing messages.

**Evidence needed:** Network fault protocols; hazard-linked results.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-004, TEST-004 (draft/planned; not complete coverage).

### HD-034 — Connection and transducer interfaces

**References:** 201.15.4.1.101; 201.15.4.1.102. **Basis:** supplied-standard.

Model wrong concentrate connections, pressure-port leaks and contamination paths; define downstream connector and barrier requirements.

**Evidence needed:** Connection model; transducer failure analysis; physical interface plan.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-035 — Connected system effects

**References:** 201.16. **Basis:** supplied-standard.

Assess central fluid and equipment connections as a whole system; preserve combined leakage and integration obligations.

**Evidence needed:** System interface analysis; downstream system test plan.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-036 — Electromagnetic disturbance effects

**References:** 202. **Basis:** supplied-standard.

Challenge modeled sensor, communication and actuator disturbances with explicit essential-performance outcomes; laboratory EMC remains external evidence.

**Evidence needed:** EMC-derived fault scenarios; physical EMC plan.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-037 — Alarm context and catalog

**References:** 208.4; 208.5.2.1. **Basis:** supplied-standard.

Choose intended care/use environments for the template and derive the correct particular/collateral alarm behavior and documented catalog.

**Evidence needed:** Alarm applicability decision; complete alarm catalog.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-038 — Alarm delivery and muting

**References:** 208.6.3.1; 208.6.3.3.2; 208.6.3.3.3. **Basis:** supplied-standard.

Verify required visual/audio persistence and permitted muting behavior; assess loss of speakers/UI and retain acoustic measurements for final equipment.

**Evidence needed:** Alarm state tests; delivery failure tests; physical acoustic test plan.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-005, TEST-005 (draft/planned; not complete coverage).

### HD-039 — Audio pause behavior

**References:** 208.6.3.3.101. **Basis:** supplied-standard.

Use edition-specific pause rules, automatic restoration and interruption by newly relevant alarms; pausing sound never implicitly authorizes a protective override.

**Evidence needed:** Audio-pause state machine; timer and new-alarm tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-040 — Conditional collateral scope

**References:** 209; 210; 211. **Basis:** supplied-standard.

Review environmental, physiological closed-loop and home-use provisions for the selected edition/configuration. A simulated patient alone is not a physiological controller.

**Evidence needed:** Collateral applicability decisions; change triggers.

**Scope:** conditional. A documented feature/scope decision is required. Absence of evidence is not a not-applicable decision.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### HD-041 — Informative rationale use

**References:** Annex AA; Annex BB. **Basis:** informative-guidance.

Use rationale and hazard examples to challenge the project's analysis; do not turn informative examples into universal numeric limits or independent normative requirements.

**Evidence needed:** Hazard-review notes; justified numerical limits.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Dialysis system lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

## IEC 60601-2-24:2012, edition 2

Scope reviewed only. Excludes extracorporeal blood circulation devices; conditional component applicability remains open.

Open edition/coverage gaps: GAP-09, GAP-12.

### INF-001 — Infusion standard scope decision

**References:** 201.1.1. **Basis:** supplied-standard.

The supplied infusion standard excludes extracorporeal blood circulation devices. Assess any separately scoped infusion or anticoagulation component explicitly; do not apply this standard automatically to the dialysis blood pump.

**Evidence needed:** Component intended-use decision; relationship to dialysis particular standard.

**Scope:** conditional. A documented feature/scope decision is required. Absence of evidence is not a not-applicable decision.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### INF-002 — Conditional detailed assessment

**References:** Remaining clauses. **Basis:** supplied-standard.

If the scoped component falls within the infusion standard, open a full clause assessment and test plan before claiming coverage; only scope screening is completed here.

**Evidence needed:** Detailed clause register and evidence plan if applicable.

**Scope:** conditional. A documented feature/scope decision is required. Absence of evidence is not a not-applicable decision.

**Owner role:** System safety lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

## Regulation (EU) 2017/745

Public legal-source screening only; original text and 10 January 2025 consolidated text consulted. Exact applicable amendments and product-specific obligations require baseline review.

Open edition/coverage gaps: GAP-10.

### EU-001 — Qualification and classification

**References:** Article 2; Annex VIII. **Basis:** public-regulation-screening.

Record separate intended uses and qualification/classification rationales for the simulator and any future product.

**Evidence needed:** Regulatory scope decision.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Regulatory lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### EU-002 — Manufacturer quality system

**References:** Article 10(9). **Basis:** public-regulation-screening.

Map reusable project procedures to the future manufacturer's operating QMS responsibilities.

**Evidence needed:** QMS responsibility and gap map.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Regulatory lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### EU-003 — GSPR evidence

**References:** Annex I. **Basis:** public-regulation-screening.

Create a product-specific GSPR matrix with applicability, evidence and remaining gaps.

**Evidence needed:** Reviewed GSPR matrix.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Regulatory lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### EU-004 — Technical documentation

**References:** Annex II; Annex III. **Basis:** public-regulation-screening.

Organize design, verification and surveillance evidence for downstream adaptation.

**Evidence needed:** Technical-file index; surveillance plan.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Regulatory lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### EU-005 — Clinical evidence boundary

**References:** Article 61; Annex XIV. **Basis:** public-regulation-screening.

Keep numerical model validation distinct from clinical evaluation and PMCF obligations.

**Evidence needed:** Clinical evidence strategy.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Regulatory lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### EU-006 — Conformity route

**References:** Article 52. **Basis:** public-regulation-screening.

Determine the downstream assessment route from the actual product and class.

**Evidence needed:** Conformity-assessment strategy.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Regulatory lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### EU-007 — Post-market work

**References:** Articles 83–92. **Basis:** public-regulation-screening.

Allocate surveillance, vigilance and corrective-action responsibilities to the future manufacturer.

**Evidence needed:** Responsibility map; downstream procedures.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Regulatory lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### EU-008 — Standards use

**References:** Article 8. **Basis:** public-regulation-screening.

Record exact EN editions, OJ citations, restrictions and coverage; do not equate latest IEC publication with EU presumption.

**Evidence needed:** Dated standards/adoption register.

**Scope:** downstream. Retained for a future manufacturer/product. It is not a claim that the simulation-only project is placed on the market as a medical device.

**Owner role:** Regulatory lead. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

## DialysisLab user decisions and engineering policy

Project-derived obligations. These do not claim to be requirements quoted from a standard.

### PRJ-001 — Simulation-only boundary

**References:** Scope decision 2026-10-07. **Basis:** project-derived.

Keep all patients and equipment simulated; exclude real actuation and clinical decision interfaces from the supported release.

**Evidence needed:** Intended-use statement; interface review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### PRJ-002 — Separate operator and experiment tools

**References:** Architecture decision. **Basis:** project-derived.

Implement LVGL device operation separately from the Python patient administration, hidden truth, fault injection and experiment console.

**Evidence needed:** Interface access policy; UI separation tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-001, TEST-001 (draft/planned; not complete coverage).

### PRJ-003 — Protection authority

**References:** Architecture decision. **Basis:** project-derived.

Allow protection to constrain plant actuators without relying on the control process; analyze shared runtime and transport failures.

**Evidence needed:** Arbitration design; control/protection fault tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-002, TEST-002 (draft/planned; not complete coverage).

### PRJ-004 — Model independence and fidelity

**References:** Model assurance. **Basis:** project-derived.

Document equations, units, solver convergence, conservation, parameter provenance and uncertainty; validate with reference data independent of calibration.

**Evidence needed:** Model specifications; numerical verification; calibration/validation separation.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### PRJ-005 — HDF fluid and weight accounting

**References:** Model assurance. **Basis:** project-derived.

Account separately for gross transfer, substitution, other intake/output and circuit storage; justify conversion from volume to predicted weight change.

**Evidence needed:** Balance equations; independent oracles; density and physiological assumptions.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

Starter trace links: REQ-003, TEST-003 (draft/planned; not complete coverage).

### PRJ-006 — Dialyzer profiles

**References:** Model assurance. **Basis:** project-derived.

Version membrane area, hydraulic/solute transport characteristics and supporting data for every profile; distinguish fitted parameters from manufacturer specifications.

**Evidence needed:** Dialyzer registry; provenance; per-profile validation envelope.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### PRJ-007 — Clock and run identity

**References:** Reproducibility. **Basis:** project-derived.

Record seeds, parameters, software/model versions, solver settings and fault timelines; distinguish virtual time from wall-clock liveness.

**Evidence needed:** Run manifest; replay and process-failure tests.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### PRJ-008 — License and SOUP review

**References:** Dependency policy. **Basis:** project-derived.

Prefer MIT, BSD, Apache-2.0 or zlib application libraries; review exceptions and all transitive/package/asset obligations explicitly, separately from safety/security review.

**Evidence needed:** SBOM; license inventory; exception decisions; SOUP records.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### PRJ-009 — Restricted standards sources

**References:** Publication policy. **Basis:** project-derived.

Keep licensed PDFs, extracted text, screenshots and copied tables outside GitHub history, CI artifacts and public archives; publish original explanations and references only.

**Evidence needed:** Publication manifest; package checks; human content review.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

### PRJ-010 — Claims bounded by evidence

**References:** Release governance. **Basis:** project-derived.

Never present this checklist, passing CI or simulated protective behavior as full equipment conformity; specify exact evidence scope and unresolved product obligations.

**Evidence needed:** Release claim review; limitations and open-gap report.

**Scope:** reference. Proposed lifecycle or reference-design obligation. Evidence is limited to the stated simulation configuration; physical parts require separate downstream evidence.

**Owner role:** Project maintainer. **Applicability:** proposed. **Completion:** open. **Reviewer/date:** unassigned.

## Open gaps

- GAP-01: General-standard IEC/EN edition — open.
- GAP-02: Dialysis 2025 delta and EU adoption — open.
- GAP-03: ISO 14971 European amendment — open.
- GAP-04: Security 2025 interpretation — open.
- GAP-05: Software lifecycle EN package — open.
- GAP-06: Usability/alarm/EMC sources — open.
- GAP-07: Fluid/dialyzer/quality sources — open.
- GAP-08: Detailed physical/annex tests — open.
- GAP-09: Feature/envelope/role decisions — open.
- GAP-10: EU regulatory and GSPR assessment — open.
- GAP-11: Later US assessment — open.
- GAP-12: Substantive checklist and evidence review — open.
